Program Version,EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2019.02.21 16:25
! <Version>, Version ID
 Version, 8.8
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.71,  19.66,  19.71,  19.75,  20.49,  22.11,  22.46,  22.55,  22.17,  20.61,  20.05,  19.80
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.56,   7.39,   6.52,   7.27,  11.56,  16.36,  20.88,  24.15,  25.11,  23.57,  19.87,  15.20
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,ATLANTA GA USA TMY2-13874 WMO#=722190,33.65,-84.43,-5.00,315.00,97598,1.1600
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Hospital New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,2,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,55,497,40
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,35.05,26.67,-1.22,1,1,1,0.00,70.10,0.00,53.34,-2.44,0.00,2.44,9120.27,TARP,DOE-2,3739.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORRIDOR_FLR_1,0.0,0.00,0.00,0.00,34.29,26.67,2.13,1,1,1,28.96,39.62,0.00,53.34,0.00,4.27,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,7,0,0,Yes
 Zone Information, CORRIDOR_FLR_2,0.0,0.00,0.00,0.00,34.29,26.67,6.40,1,1,1,28.96,39.62,0.00,53.34,4.27,8.54,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,6,0,0,Yes
 Zone Information, CORRIDOR_FLR_5,0.0,0.00,0.00,0.00,21.12,34.61,19.21,1,1,1,9.14,39.62,0.00,53.34,17.07,21.34,4.27,2141.31,TARP,DOE-2,501.68,78.06,78.06,0.00,10,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_3,0.0,0.00,0.00,0.00,28.14,40.30,10.67,1,1,1,4.57,65.53,10.67,53.34,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_4,0.0,0.00,0.00,0.00,28.14,40.30,14.94,1,1,1,4.57,65.53,10.67,53.34,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_3,0.0,0.00,0.00,0.00,41.59,13.04,10.67,1,1,1,4.57,65.53,0.00,42.67,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_4,0.0,0.00,0.00,0.00,41.59,13.04,14.94,1,1,1,4.57,65.53,0.00,42.67,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, DINING_FLR_5,0.0,0.00,0.00,0.00,54.86,11.43,19.21,1,1,1,39.62,70.10,0.00,22.86,17.07,21.34,4.27,2974.04,TARP,DOE-2,696.77,227.67,191.91,35.76,6,1,0,Yes
 Zone Information, ER_EXAM1_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,2.29,2.13,1,4,1,39.62,45.72,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, ER_EXAM3_MULT4_FLR_1,0.0,0.00,0.00,0.00,67.06,6.86,2.13,1,4,1,64.01,70.10,4.57,9.14,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,19.51,19.51,0.00,6,0,0,Yes
 Zone Information, ER_NURSESTN_LOBBY_FLR_1,0.0,0.00,0.00,0.00,58.35,26.67,2.13,1,1,1,39.62,70.10,4.57,48.77,0.00,4.27,4.27,5273.96,TARP,DOE-2,1235.61,110.58,80.16,30.42,10,1,0,Yes
 Zone Information, ER_TRAUMA1_FLR_1,0.0,0.00,0.00,0.00,67.06,2.29,2.13,1,1,1,64.01,70.10,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
 Zone Information, ER_TRAUMA2_FLR_1,0.0,0.00,0.00,0.00,67.06,51.05,2.13,1,1,1,64.01,70.10,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
 Zone Information, ER_TRIAGE_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,51.05,2.13,1,4,1,39.62,45.72,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, ICU_FLR_2,0.0,0.00,0.00,0.00,14.48,10.67,6.40,1,1,1,0.00,28.96,0.00,21.34,4.27,8.54,4.27,2637.66,TARP,DOE-2,617.96,214.68,189.65,25.03,6,1,0,Yes
 Zone Information, ICU_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,16.76,35.05,6.40,1,1,1,4.57,28.96,21.34,48.77,4.27,8.54,4.27,2854.50,TARP,DOE-2,668.77,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, IC_PATROOM1_MULT5_FLR_2,0.0,0.00,0.00,0.00,26.67,51.05,6.40,1,5,1,24.38,28.96,48.77,53.34,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, IC_PATROOM2_FLR_2,0.0,0.00,0.00,0.00,3.05,51.05,6.40,1,1,1,0.00,6.10,48.77,53.34,4.27,8.54,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, IC_PATROOM3_MULT6_FLR_2,0.0,0.00,0.00,0.00,2.29,46.48,6.40,1,6,1,0.00,4.57,44.20,48.77,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, KITCHEN_FLR_5,0.0,0.00,0.00,0.00,54.86,38.10,19.21,1,1,1,39.62,70.10,22.86,53.34,17.07,21.34,4.27,3965.38,TARP,DOE-2,929.03,260.20,260.20,0.00,7,0,0,Yes
 Zone Information, LAB_FLR_3,0.0,0.00,0.00,0.00,17.40,20.75,10.67,1,1,1,9.14,28.96,10.67,33.58,8.54,12.80,4.27,1130.13,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, LAB_FLR_4,0.0,0.00,0.00,0.00,17.40,20.75,14.94,1,1,1,9.14,28.96,10.67,33.58,12.80,17.07,4.27,1130.13,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, LOBBY_RECORDS_FLR_1,0.0,0.00,0.00,0.00,14.17,16.75,2.13,1,1,1,0.00,28.96,0.00,53.34,0.00,4.27,4.27,6294.93,TARP,DOE-2,1474.81,409.78,347.15,62.63,11,1,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_3,0.0,0.00,0.00,0.00,31.62,25.31,10.67,1,1,1,9.14,60.96,10.67,42.67,8.54,12.80,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_4,0.0,0.00,0.00,0.00,31.62,25.31,14.94,1,1,1,9.14,60.96,10.67,42.67,12.80,17.07,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_5,0.0,0.00,0.00,0.00,27.43,21.34,19.21,1,1,1,15.24,39.62,0.00,42.67,17.07,21.34,4.27,4441.23,TARP,DOE-2,1040.51,104.08,104.08,0.00,7,0,0,Yes
 Zone Information, OR1_FLR_2,0.0,0.00,0.00,0.00,65.53,50.29,6.40,1,1,1,60.96,70.10,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,65.05,65.05,0.00,6,0,0,Yes
 Zone Information, OR2_MULT5_FLR_2,0.0,0.00,0.00,0.00,65.53,44.20,6.40,1,5,1,60.96,70.10,41.15,47.24,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, OR3_FLR_2,0.0,0.00,0.00,0.00,44.20,50.29,6.40,1,1,1,39.62,48.77,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,39.03,39.03,0.00,6,0,0,Yes
 Zone Information, OR4_FLR_2,0.0,0.00,0.00,0.00,44.20,35.05,6.40,1,1,1,39.62,48.77,22.86,47.24,4.27,8.54,4.27,951.69,TARP,DOE-2,222.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, OR_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,54.78,23.18,6.40,1,1,1,39.62,70.10,0.00,53.34,4.27,8.54,4.27,4322.26,TARP,DOE-2,1012.64,182.14,146.37,35.76,10,1,0,Yes
 Zone Information, OFFICE1_FLR_5,0.0,0.00,0.00,0.00,4.57,3.81,19.21,1,1,1,0.00,9.14,0.00,7.62,17.07,21.34,4.27,297.48,TARP,DOE-2,69.70,71.56,53.58,17.98,6,2,0,Yes
 Zone Information, OFFICE1_MULT4_FLR_1,0.0,0.00,0.00,0.00,7.62,2.29,2.13,1,4,1,6.10,9.14,0.00,4.57,0.00,4.27,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, OFFICE2_MULT5_FLR_5,0.0,0.00,0.00,0.00,4.57,11.43,19.21,1,5,1,0.00,9.14,7.62,15.24,17.07,21.34,4.27,297.35,TARP,DOE-2,69.68,32.52,24.34,8.17,6,1,0,Yes
 Zone Information, OFFICE3_FLR_5,0.0,0.00,0.00,0.00,4.57,49.53,19.21,1,1,1,0.00,9.14,45.72,53.34,17.07,21.34,4.27,297.40,TARP,DOE-2,69.68,71.55,53.57,17.98,6,2,0,Yes
 Zone Information, OFFICE4_MULT6_FLR_5,0.0,0.00,0.00,0.00,10.67,51.05,19.21,1,6,1,9.14,12.19,48.77,53.34,17.07,21.34,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,2.29,10.67,1,10,1,39.62,44.20,0.00,4.57,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,2.29,14.94,1,10,1,39.62,44.20,0.00,4.57,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM2_FLR_3,0.0,0.00,0.00,0.00,66.29,2.29,10.67,1,1,1,62.48,70.10,0.00,4.57,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM2_FLR_4,0.0,0.00,0.00,0.00,66.29,2.29,14.94,1,1,1,62.48,70.10,0.00,4.57,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_3,0.0,0.00,0.00,0.00,67.82,6.78,10.67,1,10,1,65.53,70.10,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_4,0.0,0.00,0.00,0.00,67.82,6.78,14.94,1,10,1,65.53,70.10,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM4_FLR_3,0.0,0.00,0.00,0.00,66.29,51.05,10.67,1,1,1,62.48,70.10,48.77,53.34,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM4_FLR_4,0.0,0.00,0.00,0.00,66.29,51.05,14.94,1,1,1,62.48,70.10,48.77,53.34,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,51.05,10.67,1,10,1,39.62,44.20,48.77,53.34,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,51.05,14.94,1,10,1,39.62,44.20,48.77,53.34,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM6_FLR_3,0.0,0.00,0.00,0.00,3.05,2.29,10.67,1,1,1,0.00,6.10,0.00,4.57,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM6_FLR_4,0.0,0.00,0.00,0.00,3.05,2.29,14.94,1,1,1,0.00,6.10,0.00,4.57,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_3,0.0,0.00,0.00,0.00,2.29,6.78,10.67,1,10,1,0.00,4.57,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_4,0.0,0.00,0.00,0.00,2.29,6.78,14.94,1,10,1,0.00,4.57,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM8_FLR_3,0.0,0.00,0.00,0.00,3.05,51.05,10.67,1,1,1,0.00,6.10,48.77,53.34,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM8_FLR_4,0.0,0.00,0.00,0.00,3.05,51.05,14.94,1,1,1,0.00,6.10,48.77,53.34,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PHYSTHERAPY_FLR_3,0.0,0.00,0.00,0.00,50.29,31.24,10.67,1,1,1,39.62,60.96,19.81,42.67,8.54,12.80,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, RADIOLOGY_FLR_4,0.0,0.00,0.00,0.00,50.29,31.24,14.94,1,1,1,39.62,60.96,19.81,42.67,12.80,17.07,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT,3739.35,100.6,37.175,2.690E-002,11.840,8.070,0.000,0.000,0.000,0.000,19.910,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_1,569.03,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_2,569.03,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_5,501.68,5.4,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_3,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_4,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_3,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_4,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, DINING_FLR_5,696.77,75.0,9.294,0.108,9.680,10.760,0.000,0.000,0.000,0.000,20.440,No
 Zone Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,16.040,0.000,0.000,0.000,0.000,45.090,No
 Zone Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,16.040,0.000,0.000,0.000,0.000,45.090,No
 Zone Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,69.930,1.430E-002,12.050,14.630,0.000,0.000,0.000,0.000,26.680,No
 Zone Internal Gains Nominal, ER_TRAUMA1_FLR_1,27.87,6.0,4.651,0.215,29.050,43.040,0.000,0.000,0.000,0.000,72.090,No
 Zone Internal Gains Nominal, ER_TRAUMA2_FLR_1,27.87,6.0,4.651,0.215,29.050,43.040,0.000,0.000,0.000,0.000,72.090,No
 Zone Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,29.050,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains Nominal, ICU_FLR_2,617.96,33.2,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,69.930,1.430E-002,12.050,21.520,0.000,0.000,0.000,0.000,33.570,No
 Zone Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2,20.90,1.1,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains Nominal, IC_PATROOM2_FLR_2,27.87,1.5,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2,20.90,1.1,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains Nominal, KITCHEN_FLR_5,929.03,50.0,18.587,5.380E-002,12.910,81.696,304.870,0.000,0.000,0.000,399.476,No
 Zone Internal Gains Nominal, LAB_FLR_3,264.77,14.2,18.587,5.380E-002,15.060,43.040,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains Nominal, LAB_FLR_4,264.77,14.2,18.587,5.380E-002,15.060,43.040,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains Nominal, LOBBY_RECORDS_FLR_1,1474.81,21.1,69.930,1.430E-002,15.820,1.080,0.000,0.000,0.000,0.000,16.900,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_3,905.80,13.0,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_4,905.80,13.0,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_5,1040.51,14.9,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains Nominal, OR1_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains Nominal, OR2_MULT5_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains Nominal, OR3_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains Nominal, OR4_FLR_2,222.97,12.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains Nominal, OFFICE1_FLR_5,69.70,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, OFFICE1_MULT4_FLR_1,13.94,1.0,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, OFFICE2_MULT5_FLR_5,69.68,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, OFFICE3_FLR_5,69.68,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, OFFICE4_MULT6_FLR_5,13.94,1.0,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM2_FLR_3,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM2_FLR_4,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM4_FLR_3,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM4_FLR_4,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM6_FLR_3,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM6_FLR_4,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM8_FLR_3,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PATROOM8_FLR_4,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains Nominal, PHYSTHERAPY_FLR_3,487.74,26.2,18.587,5.380E-002,9.680,16.140,0.000,0.000,0.000,0.000,25.820,No
 Zone Internal Gains Nominal, RADIOLOGY_FLR_4,487.74,26.2,18.587,5.380E-002,4.300,53.080,0.000,0.000,0.000,0.000,57.380,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, BASEMENT PEOPLE,ADMIN_OCC_SCH,BASEMENT,3739.35,100.6,100.6,2.690E-002,37.175,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,91,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_1 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_1,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_2 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_2,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_5 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_5,501.68,5.4,5.4,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_NW_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_NW_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_SE_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORRIDOR_SE_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, DINING_FLR_5 PEOPLE,ADMIN_OCC_SCH,DINING_FLR_5,696.77,75.0,75.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,67,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1 PEOPLE,ADMIN_OCC_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,17.7,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_TRAUMA1_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_TRAUMA2_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ICU_FLR_2 PEOPLE,CRITICAL_OCC_SCH,ICU_FLR_2,617.96,33.2,33.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,13,30,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,9.6,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, IC_PATROOM2_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, KITCHEN_FLR_5 PEOPLE,ADMIN_OCC_SCH,KITCHEN_FLR_5,929.03,50.0,50.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,45,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, LAB_FLR_3 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_3,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, LAB_FLR_4 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_4,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, LOBBY_RECORDS_FLR_1 PEOPLE,ADMIN_OCC_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,21.1,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_3 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_4 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_5 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,14.9,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OR1_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR1_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OR2_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR2_MULT5_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OR3_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR3_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OR4_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR4_FLR_2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,5,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,14.5,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE1_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE1_FLR_5,69.70,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE1_MULT4_FLR_1 PEOPLE,ADMIN_OCC_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE2_MULT5_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE3_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE3_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE4_MULT6_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM2_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM2_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM4_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM4_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM6_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM6_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM8_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PATROOM8_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PHYSTHERAPY_FLR_3 PEOPLE,ADMIN_OCC_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, RADIOLOGY_FLR_4 PEOPLE,ADMIN_OCC_SCH,RADIOLOGY_FLR_4,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT_LIGHTS,ADMIN_LIGHT_SCH,BASEMENT,3739.35,100.6,44273.873,11.840,440.148,0.000,0.700,0.200,0.100,1.000,General,2213.694,39846.485
 Lights Internal Gains Nominal, CORRIDOR_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_1,569.03,6.1,6122.775,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,306.139,5510.497
 Lights Internal Gains Nominal, CORRIDOR_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_2,569.03,6.1,6122.775,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,306.139,5510.497
 Lights Internal Gains Nominal, CORRIDOR_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_5,501.68,5.4,5398.038,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,269.902,4858.234
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains Nominal, DINING_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,DINING_FLR_5,696.77,75.0,6744.761,9.680,89.963,0.000,0.700,0.200,0.100,1.000,General,337.238,6070.285
 Lights Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,14889.106,12.050,842.658,0.000,0.700,0.200,0.100,1.000,General,744.455,13400.195
 Lights Internal Gains Nominal, ER_TRAUMA1_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains Nominal, ER_TRAUMA2_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains Nominal, ICU_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,ICU_FLR_2,617.96,33.2,5320.674,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,2660.337,4788.607
 Lights Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,8058.652,12.050,842.658,0.000,0.700,0.200,0.100,1.000,General,402.933,7252.787
 Lights Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,179.976,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,89.988,161.979
 Lights Internal Gains Nominal, IC_PATROOM2_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM2_FLR_2,27.87,1.5,239.969,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,119.984,215.972
 Lights Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,179.976,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,89.988,161.979
 Lights Internal Gains Nominal, KITCHEN_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,KITCHEN_FLR_5,929.03,50.0,11993.782,12.910,239.963,0.000,0.700,0.200,0.100,1.000,General,599.689,10794.404
 Lights Internal Gains Nominal, LAB_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_3,264.77,14.2,3987.491,15.060,279.926,0.000,0.700,0.200,0.100,1.000,General,199.375,3588.742
 Lights Internal Gains Nominal, LAB_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_4,264.77,14.2,3987.491,15.060,279.926,0.000,0.700,0.200,0.100,1.000,General,199.375,3588.742
 Lights Internal Gains Nominal, LOBBY_RECORDS_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,23331.504,15.820,1106.294,0.000,0.700,0.200,0.100,1.000,General,1166.575,20998.354
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,11503.719,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,575.186,10353.347
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,11503.719,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,575.186,10353.347
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,13214.528,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,660.726,11893.076
 Lights Internal Gains Nominal, OR1_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR1_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains Nominal, OR2_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR2_MULT5_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains Nominal, OR3_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR3_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains Nominal, OR4_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR4_FLR_2,222.97,12.0,5277.636,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,2638.818,4749.872
 Lights Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,12860.568,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,643.028,11574.511
 Lights Internal Gains Nominal, OFFICE1_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_FLR_5,69.70,5.2,825.196,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.260,742.676
 Lights Internal Gains Nominal, OFFICE1_MULT4_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,164.996,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,8.250,148.496
 Lights Internal Gains Nominal, OFFICE2_MULT5_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,824.979,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.249,742.481
 Lights Internal Gains Nominal, OFFICE3_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE3_FLR_5,69.68,5.2,824.979,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.249,742.481
 Lights Internal Gains Nominal, OFFICE4_MULT6_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,164.996,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,8.250,148.496
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains Nominal, PATROOM2_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_3,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains Nominal, PATROOM2_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_4,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains Nominal, PATROOM4_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_3,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains Nominal, PATROOM4_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_4,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains Nominal, PATROOM6_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_3,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains Nominal, PATROOM6_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_4,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains Nominal, PATROOM8_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_3,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains Nominal, PATROOM8_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_4,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains Nominal, PHYSTHERAPY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,4721.332,9.680,179.926,0.000,0.700,0.200,0.100,1.000,General,236.067,4249.199
 Lights Internal Gains Nominal, RADIOLOGY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,RADIOLOGY_FLR_4,487.74,26.2,2097.286,4.300,79.926,0.000,0.700,0.200,0.100,1.000,General,104.864,1887.558
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,BASEMENT,3739.35,100.6,30176.533,8.070,300.000,0.000,0.500,0.000,0.500,MiscPlug,9052.960,30176.533
 ElectricEquipment Internal Gains Nominal, DINING_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,DINING_FLR_5,696.77,75.0,7497.275,10.760,100.000,0.000,0.500,0.000,0.500,MiscPlug,2249.183,7497.275
 ElectricEquipment Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
 ElectricEquipment Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
 ElectricEquipment Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,18076.981,14.630,1023.077,0.000,0.500,0.000,0.500,MiscPlug,5423.094,18076.981
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA1_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA2_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
 ElectricEquipment Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.500,0.000,0.500,MiscPlug,242.895,809.650
 ElectricEquipment Internal Gains Nominal, ICU_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ICU_FLR_2,617.96,33.2,19947.893,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,5984.368,19947.893
 ElectricEquipment Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,14391.883,21.520,1504.896,0.000,0.500,0.000,0.500,MiscPlug,4317.565,14391.883
 ElectricEquipment Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
 ElectricEquipment Internal Gains Nominal, IC_PATROOM2_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM2_FLR_2,27.87,1.5,899.673,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,269.902,899.673
 ElectricEquipment Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_FLR_5,929.03,50.0,925.000,0.996,18.507,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,925.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,74972.753,80.700,1500.003,0.200,0.500,0.100,0.200,MiscElec,0.000,26240.464
 ElectricEquipment Internal Gains Nominal, LAB_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_3,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
 ElectricEquipment Internal Gains Nominal, LAB_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_4,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
 ElectricEquipment Internal Gains Nominal, LOBBY_RECORDS_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,1592.795,1.080,75.525,0.000,0.500,0.000,0.500,MiscPlug,477.839,1592.795
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,11643.352,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3493.006,11643.352
 ElectricEquipment Internal Gains Nominal, OR1_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR1_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains Nominal, OR2_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR2_MULT5_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains Nominal, OR3_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR3_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains Nominal, OR4_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR4_FLR_2,222.97,12.0,9596.512,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,2878.954,9596.512
 ElectricEquipment Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,11331.477,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3399.443,11331.477
 ElectricEquipment Internal Gains Nominal, OFFICE1_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_FLR_5,69.70,5.2,749.924,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.977,749.924
 ElectricEquipment Internal Gains Nominal, OFFICE1_MULT4_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
 ElectricEquipment Internal Gains Nominal, OFFICE2_MULT5_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, OFFICE3_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE3_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, OFFICE4_MULT6_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains Nominal, PHYSTHERAPY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,7872.139,16.140,300.001,0.000,0.500,0.000,0.500,MiscPlug,2361.642,7872.139
 ElectricEquipment Internal Gains Nominal, RADIOLOGY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,RADIOLOGY_FLR_4,487.74,26.2,25889.290,53.080,986.619,0.000,0.500,0.000,0.500,MiscPlug,7766.787,25889.290
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_FLR_5_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,283233.498,304.870,5666.741,0.100,0.200,0.700,0.000,MiscGas,0.000,84970.049
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Outdoors,Air-Cooled,1.500
   Refrigeration Case,1,KITCHEN_FLR_5_CASE:1_WALKINFREEZER,KITCHEN_FLR_5,368,KITCHEN_FLR_5 AIR NODE,734.0,0.10,-23.0,11.0,69.0,33.0,0.0,364.0
 Refrigeration Compressor Rack,RACK2,1,0,Outdoors,Air-Cooled,3.000
   Refrigeration Case,2,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_FLR_5,368,KITCHEN_FLR_5 AIR NODE,886.5,8.00E-002,2.0,8.9,67.0,40.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_1,569.03,6.1,2.750E-002,4.833E-005,3.020E-004,4.076E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_2,569.03,6.1,2.750E-002,4.833E-005,3.020E-004,4.076E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_5,501.68,5.4,2.357E-002,4.699E-005,4.066E-005,3.963E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, DINING_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,DINING_FLR_5,696.77,75.0,6.876E-002,9.868E-005,7.438E-005,8.323E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,7.858E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM3_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,5.893E-003,2.115E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_NURSESTN_LOBBY_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,3.340E-002,2.703E-005,3.020E-004,2.280E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA1_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA2_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRIAGE_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,7.858E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ICU_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,ICU_FLR_2,617.96,33.2,6.483E-002,1.049E-004,3.020E-004,8.849E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM1_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM2_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM3_MULT6_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,KITCHEN_FLR_5,929.03,50.0,7.858E-002,8.458E-005,6.608E-005,7.134E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_RECORDS_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,0.124,8.391E-005,3.020E-004,7.077E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, NURSESTN_LOBBY_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,3.143E-002,3.021E-005,2.746E-005,2.548E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OR1_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR1_FLR_2,55.74,3.0,1.964E-002,3.524E-004,3.020E-004,0.297,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OR2_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR2_MULT5_FLR_2,55.74,3.0,7.858E-003,1.410E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OR3_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR3_FLR_2,55.74,3.0,1.179E-002,2.115E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OR_NURSESTN_LOBBY_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,5.501E-002,5.432E-005,3.020E-004,4.581E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_FLR_5,69.70,5.2,2.161E-002,3.101E-004,1.530E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,3.929E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE2_MULT5_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,9.820E-003,1.409E-004,9.609E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE3_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE3_FLR_5,69.68,5.2,2.161E-002,3.101E-004,1.530E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE4_MULT6_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,3.929E-003,2.819E-004,1.458E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_3,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_4,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_3,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_4,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_3,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_4,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_3,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_4,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
! <Mixing Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats Nominal, KITCHEN_FLR_5 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_FLR_5,929.03,50.0,0.750,8.073E-004,1.500E-002,0.681,DINING_FLR_5,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_5,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_4,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_4,Mixing/Well-Stirred
RoomAir Model,DINING_FLR_5,Mixing/Well-Stirred
RoomAir Model,ER_EXAM1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_EXAM3_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_NURSESTN_LOBBY_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA1_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA2_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRIAGE_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ICU_FLR_2,Mixing/Well-Stirred
RoomAir Model,ICU_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM1_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM2_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM3_MULT6_FLR_2,Mixing/Well-Stirred
RoomAir Model,KITCHEN_FLR_5,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_3,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_RECORDS_FLR_1,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_3,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_4,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_5,Mixing/Well-Stirred
RoomAir Model,OR1_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR2_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR3_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR4_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,OFFICE1_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICE2_MULT5_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE3_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE4_MULT6_FLR_5,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_4,Mixing/Well-Stirred
RoomAir Model,PHYSTHERAPY_FLR_3,Mixing/Well-Stirred
RoomAir Model,RADIOLOGY_FLR_4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone BASEMENT,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_NW_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_NW_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_SE_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_SE_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone DINING_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone ER_EXAM1_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_EXAM3_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_NURSESTN_LOBBY_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRAUMA1_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRAUMA2_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRIAGE_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ICU_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone ICU_NURSESTN_LOBBY_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM1_MULT5_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM2_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM3_MULT6_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone KITCHEN_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone LAB_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone LAB_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone LOBBY_RECORDS_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OR1_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR2_MULT5_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR3_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR4_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR_NURSESTN_LOBBY_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE1_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE1_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE2_MULT5_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE3_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE4_MULT6_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM1_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM1_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM2_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM2_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM3_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM3_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM4_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM4_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM5_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM5_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM6_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM6_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM7_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM7_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM8_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM8_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PHYSTHERAPY_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone RADIOLOGY_FLR_4,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone BASEMENT,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_NW_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_NW_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_SE_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_SE_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone DINING_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone ER_EXAM1_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_EXAM3_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_NURSESTN_LOBBY_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRAUMA1_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRAUMA2_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRIAGE_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ICU_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone ICU_NURSESTN_LOBBY_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM1_MULT5_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM2_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM3_MULT6_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone KITCHEN_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone LAB_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone LAB_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone LOBBY_RECORDS_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OR1_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR2_MULT5_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR3_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR4_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR_NURSESTN_LOBBY_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE1_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE1_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE2_MULT5_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE3_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE4_MULT6_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM1_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM1_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM2_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM2_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM3_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM3_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM4_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM4_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM5_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM5_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM6_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM6_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM7_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM7_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM8_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM8_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PHYSTHERAPY_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone RADIOLOGY_FLR_4,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT, Cooling, 49741.69470, 59690.03364, 3.79562, 4.55475, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 3739.34736, 100.58850, 1.00589, 0.00000
 Zone Sizing Information, BASEMENT, Heating, 933.59576, 1120.31491, 2.72191E-002, 1.00589, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 3739.34736, 100.58850, 1.00589, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1, Cooling, 10133.38276, 12160.05931, 0.74212, 0.89055, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 569.03112, 6.14554, 0.14226, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1, Heating, 11039.09609, 13246.91530, 0.31654, 0.37984, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 569.03112, 6.14554, 0.14226, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2, Cooling, 8833.20522, 10599.84627, 0.64923, 1.34933, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 569.03112, 6.14554, 0.14226, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2, Heating, 9987.40642, 11984.88771, 0.28679, 0.34415, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 569.03112, 6.14554, 0.14226, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5, Cooling, 12965.59162, 15558.70995, 0.95533, 1.14640, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 501.67642, 5.41810, 0.12542, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5, Heating, 20201.05511, 24241.26613, 0.58440, 0.70128, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 501.67642, 5.41810, 0.12542, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Cooling, 10377.24270, 12452.69124, 0.76332, 1.34382, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.14168, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Cooling, 10846.19451, 13015.43342, 0.79719, 1.34382, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.14168, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Cooling, 10430.49556, 12516.59467, 0.76713, 1.34382, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.14168, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Cooling, 10926.67762, 13112.01314, 0.80297, 1.34382, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.14168, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 566.70854, 6.12045, 0.14168, 0.00000
 Zone Sizing Information, DINING_FLR_5, Cooling, 30319.39626, 36383.27551, 2.31432, 2.77718, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 696.77280, 74.97259, 0.74973, 0.00000
 Zone Sizing Information, DINING_FLR_5, Heating, 30565.44046, 36678.52855, 0.88468, 1.06162, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 696.77280, 74.97259, 0.74973, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Cooling, 7088.37516, 8506.05019, 0.54113, 1.58613, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Heating, 489.12159, 586.94590, 1.43074E-002, 0.26436, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Cooling, 7401.64801, 8881.97761, 0.56501, 1.58613, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 0.26436, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Cooling, 40526.78230, 48632.13876, 3.09254, 3.71105, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.58000, 1.85424E-002, 1235.61043, 17.66922, 0.17669, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 0.17669, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 1235.61043, 17.66922, 0.17669, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Cooling, 2784.26966, 3341.12359, 0.21258, 0.39653, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 5.99220, 6.60890E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Heating, 750.89155, 901.06986, 2.19596E-002, 6.60890E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 5.99220, 6.60890E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Cooling, 2737.39975, 3284.87970, 0.20900, 0.39653, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 5.99220, 6.60890E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Heating, 748.17615, 897.81138, 2.18802E-002, 6.60890E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 5.99220, 6.60890E-002, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Cooling, 8292.47736, 9950.97283, 0.63304, 1.58613, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 0.26436, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 27.87091, 5.99220, 0.26436, 0.00000
 Zone Sizing Information, ICU_FLR_2, Cooling, 32254.97001, 38705.96401, 2.46161, 4.39605, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 617.96447, 33.24642, 1.46535, 0.00000
 Zone Sizing Information, ICU_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 1.46535, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 617.96447, 33.24642, 1.46535, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Cooling, 24371.41334, 29245.69601, 1.85961, 2.23154, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 668.76778, 9.56338, 9.56338E-002, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 9.56338E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 668.76778, 9.56338, 9.56338E-002, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Cooling, 6000.00089, 7200.00106, 0.45805, 0.74342, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 20.90318, 1.12459, 0.24781, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Heating, 3573.93786, 4288.72543, 0.10452, 0.24781, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.24781, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2, Cooling, 2701.29288, 3241.55146, 0.20621, 0.24745, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2, Heating, 1953.37548, 2344.05057, 5.71198E-002, 6.85438E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Cooling, 12420.49786, 14904.59743, 0.94798, 1.13758, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 20.90318, 1.12459, 0.29737, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Heating, 4284.13485, 5140.96182, 0.12529, 0.29737, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.29737, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5, Cooling, 49087.49668, 58904.99602, 2.71425, 3.25710, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 929.03040, 49.98173, 1.75103, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5, Heating, 41523.58128, 49828.29753, 1.11713, 1.75103, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 929.03040, 49.98173, 1.75103, 0.00000
 Zone Sizing Information, LAB_FLR_3, Cooling, 15126.02090, 18151.22508, 1.15427, 1.88200, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:45:00, 25.08600, 1.85424E-002, 264.77366, 14.24479, 1.88200, 0.00000
 Zone Sizing Information, LAB_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 1.88200, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 264.77366, 14.24479, 1.88200, 0.00000
 Zone Sizing Information, LAB_FLR_4, Cooling, 15163.58757, 18196.30508, 1.15714, 1.88200, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:45:00, 25.08600, 1.85424E-002, 264.77366, 14.24479, 1.88200, 0.00000
 Zone Sizing Information, LAB_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 1.88200, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 264.77366, 14.24479, 1.88200, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Cooling, 40577.67735, 48693.21282, 3.09655, 3.71586, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 1474.81061, 21.08978, 0.21090, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Heating, 36226.59795, 43471.91754, 1.04275, 1.25130, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 1474.81061, 21.08978, 0.21090, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Cooling, 24497.89448, 29397.47337, 1.86927, 2.24312, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 905.80464, 12.95300, 0.12953, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.12953, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 905.80464, 12.95300, 0.12953, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Cooling, 25048.24356, 30057.89228, 1.91126, 2.29351, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 905.80464, 12.95300, 0.12953, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.12953, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 905.80464, 12.95300, 0.12953, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Cooling, 35367.99373, 42441.59248, 2.69879, 3.23855, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 1040.51405, 14.87934, 0.14879, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Heating, 32191.25571, 38629.50686, 0.92894, 1.11472, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 1040.51405, 14.87934, 0.14879, 0.00000
 Zone Sizing Information, OR1_FLR_2, Cooling, 6219.36079, 7463.23295, 0.70893, 0.99129, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 55.74182, 2.99890, 0.19826, 0.00000
 Zone Sizing Information, OR1_FLR_2, Heating, 725.69852, 870.83823, 1.93479E-002, 0.19826, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 55.74182, 2.99890, 0.19826, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2, Cooling, 29903.39459, 35884.07351, 3.40608, 4.95646, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 55.74182, 2.99890, 0.99129, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.99129, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 55.74182, 2.99890, 0.99129, 0.00000
 Zone Sizing Information, OR3_FLR_2, Cooling, 5921.19644, 7105.43573, 0.67443, 0.99129, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 55.74182, 2.99890, 0.19826, 0.00000
 Zone Sizing Information, OR3_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.19826, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 55.74182, 2.99890, 0.19826, 0.00000
 Zone Sizing Information, OR4_FLR_2, Cooling, 21396.33603, 25675.60323, 2.43134, 3.96542, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 222.96730, 11.99562, 0.79308, 0.00000
 Zone Sizing Information, OR4_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.79308, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 222.96730, 11.99562, 0.79308, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Cooling, 28866.39007, 34639.66808, 2.20289, 2.64347, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:30:00, 28.12800, 1.85424E-002, 1012.64314, 14.48079, 0.14481, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Heating, 13181.62904, 15817.95484, 0.37916, 0.45499, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 1012.64314, 14.48079, 0.14481, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5, Cooling, 5138.59458, 6166.31350, 0.39224, 0.47069, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:45:00, 29.06400, 1.85424E-002, 69.69557, 5.24808, 5.24808E-002, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5, Heating, 6204.36053, 7445.23264, 0.18022, 0.21627, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 69.69557, 5.24808, 5.24808E-002, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Cooling, 2664.45445, 3197.34534, 0.20341, 0.24409, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.98800, 1.85424E-002, 13.93546, 1.04934, 4.19736E-002, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Heating, 4420.04536, 5304.05443, 0.12838, 0.15406, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 13.93546, 1.04934, 4.19736E-002, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Cooling, 22819.53562, 27383.44275, 1.74158, 2.08989, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 69.67728, 5.24670, 0.26234, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Heating, 20483.04477, 24579.65373, 0.59402, 0.71282, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 69.67728, 5.24670, 0.26234, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5, Cooling, 5091.93630, 6110.32356, 0.38867, 0.46641, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 69.67728, 5.24670, 5.24670E-002, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5, Heating, 6190.72468, 7428.86961, 0.17983, 0.21579, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 69.67728, 5.24670, 5.24670E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Cooling, 4304.99541, 5165.99450, 0.32864, 0.39437, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:30:00, 30.26000, 1.85424E-002, 13.93546, 1.04934, 6.29604E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Heating, 7910.04992, 9492.05990, 0.22987, 0.27584, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 13.93546, 1.04934, 6.29604E-002, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Cooling, 10165.00454, 12198.00545, 0.77601, 1.48683, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Heating, 8002.29001, 9602.74801, 0.23404, 0.49561, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Cooling, 10145.47586, 12174.57103, 0.77452, 1.48683, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Heating, 8061.24883, 9673.49859, 0.23576, 0.49561, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3, Cooling, 2324.41309, 2789.29570, 0.17749, 0.24785, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:15:00, 27.73800, 1.85424E-002, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3, Heating, 2339.38713, 2807.26456, 6.84088E-002, 8.26170E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4, Cooling, 2314.43461, 2777.32153, 0.17673, 0.24785, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:15:00, 27.73800, 1.85424E-002, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4, Heating, 2352.66929, 2823.20315, 6.87972E-002, 8.26170E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Cooling, 15761.53656, 18913.84387, 1.20321, 1.44385, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:45:00, 26.90600, 1.85424E-002, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Heating, 7706.02181, 9247.22617, 0.22537, 0.47922, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Cooling, 15704.46281, 18845.35537, 1.19886, 1.43863, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:45:00, 26.90600, 1.85424E-002, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Heating, 7746.39340, 9295.67208, 0.22655, 0.47922, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3, Cooling, 2297.82200, 2757.38640, 0.17546, 0.24785, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:15:00, 27.73800, 1.85424E-002, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3, Heating, 2334.78013, 2801.73616, 6.82741E-002, 8.26170E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4, Cooling, 2288.90849, 2746.69019, 0.17478, 0.24785, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:15:00, 27.73800, 1.85424E-002, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4, Heating, 2347.99612, 2817.59534, 6.86605E-002, 8.26170E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 34.83864, 1.87431, 8.26170E-002, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Cooling, 9676.83756, 11612.20507, 0.73875, 1.48683, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Heating, 8009.72951, 9611.67541, 0.23425, 0.49561, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Cooling, 9661.77248, 11594.12697, 0.73760, 1.48683, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Heating, 8068.56918, 9682.28301, 0.23597, 0.49561, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.90318, 1.12459, 0.49561, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3, Cooling, 2410.90958, 2893.09150, 0.18405, 0.22086, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:45:00, 29.06400, 1.85424E-002, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3, Heating, 2076.75124, 2492.10149, 6.07275E-002, 7.28730E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4, Cooling, 2399.64050, 2879.56860, 0.18319, 0.21982, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:45:00, 29.06400, 1.85424E-002, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4, Heating, 2089.69314, 2507.63177, 6.11060E-002, 7.33272E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Cooling, 17595.99805, 21115.19766, 1.34300, 1.61160, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Heating, 7737.43259, 9284.91911, 0.22629, 0.47922, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Cooling, 17515.04364, 21018.05237, 1.33682, 1.60419, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Heating, 7794.43862, 9353.32634, 0.22796, 0.47922, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 20.20824, 1.08720, 0.47922, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3, Cooling, 2378.07293, 2853.68752, 0.18154, 0.21785, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3, Heating, 2072.49331, 2486.99198, 6.06030E-002, 7.27236E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4, Cooling, 2367.59668, 2841.11602, 0.18074, 0.21689, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4, Heating, 2085.36533, 2502.43839, 6.09794E-002, 7.31753E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -11.00000, 1.47100E-003, 27.87091, 1.49945, 6.60890E-002, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Cooling, 15276.60509, 18331.92611, 1.16573, 3.46970, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 487.74096, 26.24041, 0.20992, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.20992, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 487.74096, 26.24041, 0.20992, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4, Cooling, 29184.94639, 35021.93567, 2.22708, 8.67425, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:15:00, 24.09800, 1.85424E-002, 487.74096, 26.24041, 1.73485, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 1.73485, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 487.74096, 26.24041, 1.73485, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CAV_1, Cooling, Sensible, 307706.38, 15.62961, 15.62961, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, CAV_1, Heating, Sensible, 130996.24, 4.17087, 4.17087, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00
 System Sizing Information, CAV_2, Cooling, Sensible, 174740.46, 12.08631, 12.08631, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, CAV_2, Heating, Sensible, 80027.74, 2.56026, 2.56026, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, VAV_1, Cooling, Sensible, 480572.03, 24.86818, 24.86818, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, VAV_1, Heating, Sensible, 166339.59, 7.08669, 7.08669, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 07:45:00
 System Sizing Information, VAV_2, Cooling, Sensible, 825281.28, 41.80887, 41.80887, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, VAV_2, Heating, Sensible, 317591.38, 12.33250, 12.33250, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.55475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.62559
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.36642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.65418E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.07547E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.36642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9640.28050
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.07547E-004
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 168.68539
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,9404.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.89055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.26716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.69508E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.39877E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15786.88386
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.39877E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 380.72022
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,13549.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.34933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11382E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.15510E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14655.04718
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.15510E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 332.48463
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,14297.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.14640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.33346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.34392
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.85541E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.23238E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.70128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28948.63013
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.23238E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 695.74966
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,20828.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11383E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2473.34573
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.84673
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,2412.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11383E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2473.34573
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.84673
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,2412.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11383E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2473.34573
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.84673
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,2412.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11383E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2473.34573
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.32489E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.84673
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,2412.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.77718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.83316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.19573E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.42999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.06162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 43801.13861
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.42999E-004
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1052.44622
Water Heating Coil Capacity Information,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,39331.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.21496E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10288.19633
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.21496E-004
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 178.90735
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,10036.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.09501E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9731.08248
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.09501E-004
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 168.57531
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,9493.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.71105
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.11331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.01024E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.47050E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6830.29755
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.47050E-004
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 118.32389
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,6663.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.18402E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3336.88748
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.18402E-005
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 59.27486
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,3255.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.17682E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3333.54609
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.17682E-005
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 59.20992
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,3251.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.09501E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9731.08248
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.09501E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 168.57531
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,9493.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.39605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.39605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11376E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.80644E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.39605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26970.21757
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.80644E-004
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 467.21553
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,26310.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.23154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.66946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00104E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.84246E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.66946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4107.21239
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.84246E-005
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 71.15083
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,4006.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.74342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.91722E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8905.24647
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.91722E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.76771
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,8684.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.80123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.87850E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.38590E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3895.14818
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.38590E-005
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 74.27452
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,3802.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.13758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.78421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.13758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.07020E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.62246E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.13758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12181.02258
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.62246E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 222.06728
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,11880.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.25710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.25710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.50592E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34316E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.25710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 62388.28559
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34316E-003
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1217.18997
Water Heating Coil Capacity Information,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,60900.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.10796E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.48581E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11546.26300
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.48581E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 200.02039
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,11264.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.10796E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.48581E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11546.26300
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.48581E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 200.02039
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,11264.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.71586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.11476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.55866E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.11626E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.25130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 51848.72772
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.11626E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1248.48617
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,48723.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.24312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.67294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.42915E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.88836E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.67294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4128.53303
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.88836E-005
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 71.52018
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,4027.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.29351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.68805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.59605E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.08803E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.68805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4221.27946
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.08803E-005
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 73.12686
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,4118.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.23855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.97157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.33736E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.92783E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 46113.55451
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.92783E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1109.46951
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,43012.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.75305E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3601.19676
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.75305E-005
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 60.74425
Water Heating Coil Capacity Information,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,3513.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.95646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.95646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.95241E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.95646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13713.58782
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.95241E-004
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 229.26202
Water Heating Coil Capacity Information,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,13381.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.90482E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2742.71756
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.90482E-005
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 45.85240
Water Heating Coil Capacity Information,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,2676.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.96542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.96542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77847E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.36208E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.96542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10971.55919
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.36208E-004
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 183.42114
Water Heating Coil Capacity Information,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,10705.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.64347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.29190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.79304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.83139E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.50271E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20914.51897
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.50271E-004
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 431.83284
Water Heating Coil Capacity Information,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,20410.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.02604E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.91485E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8894.24701
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.91485E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 213.36694
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,7404.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.32262E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.31367E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.36415E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6336.31299
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.36415E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 152.00827
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,4484.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.08989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.62697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.79963E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.32104E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29360.44291
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.32104E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 704.87366
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,27479.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00815E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.91064E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8874.68322
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.91064E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 212.89812
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,7365.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.41500E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.44165E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.27584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11341.14331
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.44165E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 272.02875
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,7548.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.05932E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18855.05933
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.05932E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 351.76933
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,18387.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.07484E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18927.12682
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.07484E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 353.31722
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,18458.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.40604E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4368.98705
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.40604E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 84.33887
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,4265.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.44096E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4385.21103
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.44096E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 84.68965
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,4280.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.44385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.99572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.44385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.14488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.92492E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.44385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18230.76722
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.92492E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 339.90058
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,17778.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.99934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.43863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11901E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.92866E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.43863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18248.15706
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.92866E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 340.45898
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,17795.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.39391E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4363.35605
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.39391E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 84.21721
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,4259.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.42867E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4379.49923
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.42867E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 84.56611
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,4275.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.06128E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18864.15171
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.06128E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 351.96452
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,18396.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.07677E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18936.07338
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.07677E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 353.50950
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,18466.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.22086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.92425E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.36068E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3883.43231
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.36068E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 74.94340
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,3791.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.90194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.21982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.88722E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.38114E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3892.93577
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.38114E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 75.19089
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,3800.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.61160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89207
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.61160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.97498E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.15396E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.61160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19294.64208
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.15396E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 356.96836
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,18817.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.60419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.60419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.93829E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.15921E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.60419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19319.01204
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.15921E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 357.71565
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,18840.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.91013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.21785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.81622E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.30988E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3859.83601
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.30988E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 74.55610
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,3767.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.91416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.21689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.78179E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.33111E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3869.69774
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.33111E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 74.80966
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,3777.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.46970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.04091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.13415E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.37487E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.04091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6386.08960
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.37487E-004
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 110.62870
Water Heating Coil Capacity Information,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,6229.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.67425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.60228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.33536E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.43717E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.60228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15965.22399
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.43717E-004
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 276.57176
Water Heating Coil Capacity Information,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,15574.97
 Component Sizing Information, AirLoopHVAC, CAV_1, Design Supply Air Flow Rate [m3/s], 15.62961
 Component Sizing Information, AirLoopHVAC, CAV_2, Design Supply Air Flow Rate [m3/s], 12.08631
 Component Sizing Information, AirLoopHVAC, VAV_1, Design Supply Air Flow Rate [m3/s], 24.86818
 Component Sizing Information, AirLoopHVAC, VAV_2, Design Supply Air Flow Rate [m3/s], 41.80887
 Component Sizing Information, Controller:OutdoorAir, CAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 15.62961
 Component Sizing Information, Controller:OutdoorAir, CAV_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.16363
 Component Sizing Information, Humidifier:Steam:Electric, CAV_1 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.00174E-004
 Component Sizing Information, Humidifier:Steam:Electric, CAV_1 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, CAV_1 HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, CAV_1 HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Design Coil Load [W], 522247.73191
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Maximum Water Flow Rate [m3/s], 1.86532E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Number of Tubes per Row, 257.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Fin Diameter [m], 6.07370
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Minimum Airflow Area [m2], 7.97740
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Fin Surface Area [m2], 1423.24021
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Total Tube Inside Area [m2], 98.04036
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Tube Outside Surface Area [m2], 100.52298
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Size Coil Depth [m], 0.15600
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,510223.35,316979.37,193243.97,0.62
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, Design Size Rated Capacity [W], 62948.15284
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.35522E-003
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, Design Size U-Factor Times Area Value [W/K], 1026.06644
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_1_HEATC,59363.54
 Component Sizing Information, Fan:VariableVolume, CAV_1_FAN, Design Size Maximum Flow Rate [m3/s], 15.62961
 Component Sizing Information, Controller:WaterCoil, CAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.86532E-002
 Component Sizing Information, Controller:WaterCoil, CAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 2.55287E-005
 Component Sizing Information, Controller:WaterCoil, CAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.35522E-003
 Component Sizing Information, Controller:OutdoorAir, CAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 12.08631
 Component Sizing Information, Controller:OutdoorAir, CAV_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.54439
 Component Sizing Information, Humidifier:Steam:Electric, CAV_2 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 7.84309E-005
 Component Sizing Information, Humidifier:Steam:Electric, CAV_2 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, CAV_2 HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, CAV_2 HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Design Coil Load [W], 286335.95667
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Maximum Water Flow Rate [m3/s], 1.02271E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Number of Tubes per Row, 141.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Fin Diameter [m], 4.69677
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Minimum Airflow Area [m2], 6.16889
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Fin Surface Area [m2], 1100.58603
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Total Tube Inside Area [m2], 53.78868
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Tube Outside Surface Area [m2], 55.15074
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,333137.63,217879.24,115258.39,0.65
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, Design Size Rated Capacity [W], 49906.87936
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.07445E-003
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, Design Size U-Factor Times Area Value [W/K], 813.13307
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_2_HEATC,47002.97
 Component Sizing Information, Fan:VariableVolume, CAV_2_FAN, Design Size Maximum Flow Rate [m3/s], 12.08631
 Component Sizing Information, Controller:WaterCoil, CAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.02271E-002
 Component Sizing Information, Controller:WaterCoil, CAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.65617E-005
 Component Sizing Information, Controller:WaterCoil, CAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.07445E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 24.86818
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.18069
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Design Coil Load [W], 755856.36615
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Maximum Water Flow Rate [m3/s], 2.69970E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Number of Tubes per Row, 372.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Fin Diameter [m], 9.66383
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Minimum Airflow Area [m2], 12.69279
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Fin Surface Area [m2], 2264.50965
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Total Tube Inside Area [m2], 141.91056
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Tube Outside Surface Area [m2], 145.50408
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,778831.77,489517.90,289313.87,0.63
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size Rated Capacity [W], 168226.55266
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size Maximum Water Flow Rate [m3/s], 3.62177E-003
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size U-Factor Times Area Value [W/K], 2480.55827
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_1_HEATC,129295.22
 Component Sizing Information, Fan:VariableVolume, VAV_1_FAN, Design Size Maximum Flow Rate [m3/s], 24.86818
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.69970E-002
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.76387E-005
 Component Sizing Information, Controller:WaterCoil, VAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.62177E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 41.80887
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.48834
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Design Coil Load [W], 1318898.11444
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Maximum Water Flow Rate [m3/s], 4.71072E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Number of Tubes per Row, 648.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Fin Diameter [m], 16.24702
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Minimum Airflow Area [m2], 21.33937
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Fin Surface Area [m2], 3807.13740
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Total Tube Inside Area [m2], 247.19904
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Tube Outside Surface Area [m2], 253.45872
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,1331227.58,832767.67,498459.91,0.63
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size Rated Capacity [W], 318993.21710
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size Maximum Water Flow Rate [m3/s], 6.86764E-003
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size U-Factor Times Area Value [W/K], 4614.46454
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_2_HEATC,238304.49
 Component Sizing Information, Fan:VariableVolume, VAV_2_FAN, Design Size Maximum Flow Rate [m3/s], 41.80887
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.71072E-002
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.01087E-005
 Component Sizing Information, Controller:WaterCoil, VAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 6.86764E-003
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.232,0.6813
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 0.10298
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 12.35813
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Flow Rate [m3/s], 0.10298
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Power Consumption [W], 26311.20420
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 0.10298
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Capacity [W], 2904082.51784
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Condenser Water Flow Rate [m3/s], 0.14315
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, 6.18, 21.08
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 2.87776E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 3.45331
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 2.87776E-002
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 7352.30122
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 1341895.26258
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 2.87776E-002
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.88593E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 3.46312E-002
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 2.88593E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 73.73191
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.88593E-004
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Maximum Loop Flow Rate [m3/s], 0.14315
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Condenser Loop Volume [m3], 17.17795
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Design Flow Rate [m3/s], 0.14315
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Design Power Consumption [W], 37834.02157
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Water Flow Rate [m3/s], 0.14315
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Fan Power at Design Air Flow Rate [W], 35179.28254
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Air Flow Rate [m3/s], 96.11270
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, U-Factor Times Area Value at Design Air Flow Rate [W/C], 198481.51396
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Free Convection Regime Air Flow Rate [m3/s], 9.61127
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Free Convection U-Factor Times Area Value [W/K], 19848.15140
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,ATLANTA GA USA TMY2-13874 WMO#=722190,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.8689389624E-003,2.5125762272E-002,Pass,Pass,6.8887884783E-004,3.0571467432E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,9.6145319703E-004,5.2951541468E-004,Pass,Pass,6.8394082807E-003,1.1700427280E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.0064855968E-003,8.8414332673E-004,Pass,Pass,5.9668456532E-003,1.3384026475E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.0125605633E-003,8.8967576662E-004,Pass,Pass,9.7321125556E-003,5.8695640378E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0561276993E-003,2.5099040922E-003,Pass,Pass,1.6904887133E-003,2.1566299857E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.2024150867E-003,2.5848406131E-003,Pass,Pass,1.6383763192E-003,2.0102962467E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0756824304E-003,2.4286448860E-003,Pass,Pass,1.6522824868E-003,2.0314023629E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.2360867026E-003,2.5106314273E-003,Pass,Pass,1.6116854308E-003,1.9010549536E-003,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.7765235294E-003,1.2865256820E-003,Pass,Pass,2.3699571826E-002,4.2857851470E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0172578404E-002,4.6734386336E-002,Pass,Pass,1.0461065149E-002,2.5052672140E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0659404731E-002,4.6775654442E-002,Pass,Pass,9.8784446890E-003,2.3117723466E-002,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,9.6436374769E-004,6.7724820974E-004,Pass,Pass,1.4937273859E-002,5.8998659745E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.4347317165E-002,6.7181885569E-002,Pass,Pass,1.4287572959E-002,3.7799363077E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.6243768160E-002,6.7580201980E-002,Pass,Pass,1.4684237608E-002,3.8230458308E-002,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.4956200520E-002,5.9471223931E-002,Pass,Pass,1.0472952239E-002,2.5644722695E-002,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.7002264454E-002,6.9016946715E-002,Pass,Pass,8.3231022135E-003,2.3702622790E-002,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.4352466476E-002,3.8528585497E-002,Pass,Pass,1.7834233121E-003,4.8567649292E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.2613536253E-003,3.2796571345E-003,Pass,Pass,0.3043636696,1.0659100006,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.3960505366E-003,4.1461860345E-003,Pass,Pass,0.2924578575,1.6292118715,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.4126942040E-002,3.3646804846E-002,Pass,Pass,0.1119479359,0.2468433925,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0159294712E-002,4.3033501713E-002,Pass,Pass,4.3880549802E-002,7.7321228871E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.5953794550E-003,1.8574365046E-002,Pass,Pass,8.0024023720E-003,4.0623405597E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.1946391218E-003,1.6235287487E-002,Pass,Pass,8.0863119395E-003,4.1509176206E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.4749081058E-003,9.0406207773E-004,Pass,Pass,1.1923436415E-002,1.9666678135E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,8.6967691197E-004,5.3668320327E-004,Pass,Pass,9.1483842600E-003,4.2757305841E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,8.1118963165E-004,5.1701299919E-004,Pass,Pass,8.7516018960E-003,3.9555575750E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.4130030299E-003,9.5697447959E-004,Pass,Pass,5.9449303118E-002,0.1069579094,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.9690608858E-002,5.5121469320E-002,Pass,Pass,1.1440867135E-002,3.2432132171E-002,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0608795998E-002,5.4272441319E-002,Pass,Pass,9.2107304098E-003,2.4770645109E-002,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0290800855E-002,5.4619591548E-002,Pass,Pass,9.8624555795E-003,2.7049671799E-002,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0727285664E-002,5.6706446459E-002,Pass,Pass,8.0442009823E-003,2.2515750549E-002,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.1551705267E-003,7.5787648443E-004,Pass,Pass,4.5668336276E-002,0.1196787767,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.5890815403E-003,1.9747666533E-003,Pass,Pass,1.8145411986E-002,2.0728032826E-002,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.7083493581E-003,1.2382238292E-003,Pass,Pass,2.7523350879E-002,3.3616356673E-002,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.1971493259E-003,1.7856845150E-003,Pass,Pass,1.9423470767E-002,2.8063252353E-002,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.6555758459E-003,1.9992614934E-003,Pass,Pass,1.4340027695E-002,1.7755016790E-002,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.7836196989E-003,1.2861121234E-003,Pass,Pass,1.3760349490E-002,1.6662582787E-002,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.3028539041E-003,3.4408130600E-003,Pass,Pass,0.1570246892,0.7078160885,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.4859425653E-003,3.8489311076E-003,Pass,Pass,0.1149680915,0.3844013207,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.1405757882E-003,3.6803548567E-003,Pass,Pass,0.2704723147,0.9144698340,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.9832997719E-003,3.6206585293E-003,Pass,Pass,0.4789945933,2.0400758679,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.3720138359E-003,3.9524032930E-003,Pass,Pass,8.1780389370E-002,0.2068903257,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.2219932932E-003,3.3733607653E-003,Pass,Pass,8.3399740560E-002,0.2368313168,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.4838486201E-003,3.7632340358E-003,Pass,Pass,4.7162960552E-002,7.3575384989E-002,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.1600184832E-003,3.9412737295E-003,Pass,Pass,4.5952286293E-002,7.0987736560E-002,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.2383119665E-003,4.3870466388E-003,Pass,Pass,0.1004760816,0.3382052046,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,6.2581065649E-003,3.6595705270E-003,Pass,Pass,0.1184799763,0.4452880170,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.4287968297E-003,3.9962694858E-003,Pass,Pass,7.4068231680E-002,9.0907730826E-002,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.7182574466E-003,3.9929891896E-003,Pass,Pass,6.4290912020E-002,7.8613067326E-002,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,1.0321200536E-002,1.5410898970E-002,Pass,Pass,8.4744212229E-002,0.2443065078,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,9.3335824796E-003,1.4924348262E-002,Pass,Pass,8.9483158196E-002,0.2938409476,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.6491807080E-003,3.6099398598E-003,Pass,Pass,3.8288831669E-002,6.0031679254E-002,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,5.6772047325E-003,3.7257278836E-003,Pass,Pass,3.6561956169E-002,5.7578720171E-002,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,2.0416420599E-003,1.7467940940E-003,Pass,Pass,9.6273898126E-003,4.8614670537E-002,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4,RunPeriod: ATLANTA GA USA TMY2-13874 WMO#=722190,3.1595481338E-003,2.2158768469E-003,Pass,Pass,9.1881898787E-003,4.7694319145E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
