Program Version,EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2019.02.15 18:57
! <Version>, Version ID
 Version, 8.8
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.71,  19.66,  19.71,  19.75,  20.49,  22.11,  22.46,  22.55,  22.17,  20.61,  20.05,  19.80
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   2.18,   1.16,   2.97,   5.81,  13.21,  18.93,  22.79,  23.96,  21.96,  17.52,  11.59,   6.09
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BALTIMORE MD USA TMY2-93721 WMO#=724060,39.18,-76.67,-5.00,47.00,100762,1.1976
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg OutPatient New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,118,989,100
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, FLOOR 1 ANESTHESIA,0.0,39.32,0.00,0.00,40.69,1.83,1.52,1,1,1,39.32,42.06,0.00,3.66,0.00,3.05,3.05,30.58,TARP,DOE-2,10.03,8.36,6.13,2.23,6,1,0,Yes
 Zone Information, FLOOR 1 BIO HAZ,0.0,39.32,25.91,0.00,41.00,27.13,1.52,1,1,1,39.93,42.06,25.91,28.35,0.00,3.05,3.05,15.86,TARP,DOE-2,5.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CAFE,0.0,0.00,19.20,0.00,8.84,12.34,1.52,1,1,1,5.79,11.89,9.14,15.54,0.00,3.05,3.05,118.93,TARP,DOE-2,39.02,18.58,9.66,8.92,7,1,0,Yes
 Zone Information, FLOOR 1 CLEAN,0.0,29.26,8.84,0.00,30.63,10.97,1.52,1,1,1,29.26,32.00,8.84,13.11,0.00,3.05,3.05,35.68,TARP,DOE-2,11.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CLEAN WORK,0.0,42.06,9.75,0.00,39.78,11.43,1.52,1,1,1,37.49,42.06,9.75,13.11,0.00,3.05,3.05,46.72,TARP,DOE-2,15.33,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 DICTATION,0.0,32.00,8.84,0.00,33.38,10.97,1.52,1,1,1,32.00,34.75,8.84,13.11,0.00,3.05,3.05,35.68,TARP,DOE-2,11.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 DRESSING ROOM,0.0,15.54,28.35,0.00,14.17,27.58,1.52,1,1,1,12.80,15.54,26.82,28.35,0.00,3.05,3.05,12.74,TARP,DOE-2,4.18,8.36,6.04,2.32,6,1,0,Yes
 Zone Information, FLOOR 1 ELECTRICAL ROOM,0.0,50.60,18.59,0.00,48.46,19.66,1.52,1,1,1,46.33,50.60,18.59,20.73,0.00,3.05,3.05,27.75,TARP,DOE-2,9.10,6.50,6.50,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 ELEVATOR PUMP ROOM,0.0,3.96,28.35,0.00,1.98,27.28,1.52,1,1,1,0.00,3.96,26.21,28.35,0.00,3.05,3.05,25.77,TARP,DOE-2,8.45,18.58,18.58,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 HUMID,0.0,32.00,14.94,0.00,30.63,14.02,1.52,1,1,1,29.26,32.00,13.11,14.94,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 IT HALL,0.0,33.53,25.91,0.00,37.80,25.15,1.52,1,1,1,33.53,42.06,24.38,25.91,0.00,3.05,3.05,39.64,TARP,DOE-2,13.01,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 IT ROOM,0.0,37.19,28.35,0.00,35.66,27.13,1.52,1,1,1,33.53,37.80,25.91,28.35,0.00,3.05,3.05,31.71,TARP,DOE-2,10.41,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LOBBY,0.0,2.13,24.38,0.00,4.19,21.59,1.52,1,1,1,2.13,6.40,11.58,28.35,0.00,3.05,3.05,176.13,TARP,DOE-2,57.79,20.44,11.52,8.92,13,1,0,Yes
 Zone Information, FLOOR 1 LOBBY HALL,0.0,11.89,19.20,0.00,8.84,17.37,1.52,1,1,1,5.79,11.89,15.54,19.20,0.00,3.05,3.05,67.96,TARP,DOE-2,22.30,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LOBBY TOILET,0.0,0.00,26.21,0.00,1.37,25.30,1.52,1,1,1,0.00,2.74,24.38,26.21,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,5.57,5.57,0.00,7,0,0,Yes
 Zone Information, FLOOR 1 LOCKER ROOM,0.0,29.87,28.35,0.00,26.52,23.77,1.52,1,1,1,23.16,29.87,19.20,28.35,0.00,3.05,3.05,186.89,TARP,DOE-2,61.32,20.44,14.86,5.57,7,2,0,Yes
 Zone Information, FLOOR 1 LOCKER ROOM HALL,0.0,23.16,19.20,0.00,32.61,17.98,1.52,1,1,1,23.16,42.06,16.76,19.20,0.00,3.05,3.05,140.45,TARP,DOE-2,46.08,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LOUNGE,0.0,29.87,19.20,0.00,31.70,23.77,1.52,1,1,1,29.87,33.53,19.20,28.35,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 MRI CONTROL ROOM,0.0,12.80,28.35,0.00,9.60,27.13,1.52,1,1,1,6.40,12.80,25.91,28.35,0.00,3.05,3.05,47.57,TARP,DOE-2,15.61,4.65,4.65,0.00,7,0,0,Yes
 Zone Information, FLOOR 1 MRI HALL,0.0,11.89,25.91,0.00,14.50,25.26,1.52,1,1,1,11.89,17.37,23.77,26.82,0.00,3.05,3.05,41.63,TARP,DOE-2,13.66,0.00,0.00,0.00,11,0,0,Yes
 Zone Information, FLOOR 1 MRI ROOM,0.0,6.71,25.91,0.00,8.84,22.56,1.52,1,1,1,5.79,11.89,19.20,25.91,0.00,3.05,3.05,124.59,TARP,DOE-2,40.88,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, FLOOR 1 MRI TOILET,0.0,17.37,28.35,0.00,16.46,26.97,1.52,1,1,1,15.54,17.37,25.60,28.35,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 MED GAS,0.0,44.50,33.22,0.00,43.28,34.29,1.52,1,1,1,42.06,44.50,33.22,35.36,0.00,3.05,3.05,15.86,TARP,DOE-2,5.20,13.94,13.94,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 NOURISHMENT,0.0,27.13,16.76,0.00,28.19,12.80,1.52,1,1,1,27.13,29.26,8.84,16.76,0.00,3.05,3.05,51.54,TARP,DOE-2,16.91,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 NURSE HALL,0.0,39.32,3.66,0.00,32.61,4.88,1.52,1,1,1,23.16,42.06,3.66,6.10,0.00,3.05,3.05,140.45,TARP,DOE-2,46.08,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 NURSE JANITOR,0.0,29.26,16.76,0.00,30.63,15.85,1.52,1,1,1,29.26,32.00,14.94,16.76,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 NURSE STATION,0.0,32.00,8.84,0.00,27.58,7.47,1.52,1,1,1,23.16,32.00,6.10,8.84,0.00,3.05,3.05,73.91,TARP,DOE-2,24.25,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 NURSE TOILET,0.0,37.49,8.84,0.00,36.58,7.47,1.52,1,1,1,35.66,37.49,6.10,8.84,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 OFFICE,0.0,14.63,15.85,0.00,17.53,20.27,1.52,1,1,1,14.33,20.73,16.76,23.77,0.00,3.05,3.05,136.77,TARP,DOE-2,44.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 OPERATING ROOM 1,0.0,44.81,0.00,0.00,47.55,3.51,1.52,1,1,1,44.50,50.60,0.00,7.01,0.00,3.05,3.05,130.26,TARP,DOE-2,42.74,39.95,31.03,8.92,6,4,0,Yes
 Zone Information, FLOOR 1 OPERATING ROOM 2,0.0,50.60,11.28,0.00,47.55,14.94,1.52,1,1,1,44.50,50.60,11.28,18.59,0.00,3.05,3.05,135.92,TARP,DOE-2,44.59,22.30,15.61,6.69,6,3,0,Yes
 Zone Information, FLOOR 1 OPERATING ROOM 3,0.0,33.53,19.20,0.00,37.80,21.79,1.52,1,1,1,33.53,42.06,19.20,24.38,0.00,3.05,3.05,134.79,TARP,DOE-2,44.22,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 1 PACU,0.0,35.66,8.84,0.00,33.83,7.47,1.52,1,1,1,32.00,35.66,6.10,8.84,0.00,3.05,3.05,30.58,TARP,DOE-2,10.03,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PRE-OP HALL,0.0,20.73,23.77,0.00,21.95,13.72,1.52,1,1,1,20.73,23.16,3.66,23.77,0.00,3.05,3.05,149.51,TARP,DOE-2,49.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PRE-OP ROOM 1,0.0,17.98,13.41,0.00,19.35,11.13,1.52,1,1,1,17.98,20.73,7.92,14.33,0.00,3.05,3.05,53.52,TARP,DOE-2,17.56,3.72,3.72,0.00,7,0,0,Yes
 Zone Information, FLOOR 1 PRE-OP ROOM 2,0.0,24.38,8.84,0.00,25.15,12.80,1.52,1,1,1,23.16,27.13,8.84,16.76,0.00,3.05,3.05,95.71,TARP,DOE-2,31.40,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PRE-OP TOILET,0.0,17.98,5.49,0.00,19.35,4.57,1.52,1,1,1,17.98,20.73,3.66,5.49,0.00,3.05,3.05,15.29,TARP,DOE-2,5.02,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PROCEDURE ROOM,0.0,22.86,28.35,0.00,20.27,26.06,1.52,1,1,1,17.37,23.16,23.77,28.35,0.00,3.05,3.05,80.70,TARP,DOE-2,26.48,17.65,12.08,5.57,6,2,0,Yes
 Zone Information, FLOOR 1 RECEPTION,0.0,9.75,9.14,0.00,13.78,16.35,1.52,1,1,1,11.89,15.85,9.14,23.77,0.00,3.05,3.05,144.13,TARP,DOE-2,47.29,12.08,8.73,3.34,8,1,0,Yes
 Zone Information, FLOOR 1 RECEPTION HALL,0.0,20.73,14.33,0.00,18.29,15.54,1.52,1,1,1,15.85,20.73,14.33,16.76,0.00,3.05,3.05,36.25,TARP,DOE-2,11.89,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 RECOVERY ROOM,0.0,20.42,0.00,0.00,32.46,1.83,1.52,1,1,1,25.60,39.32,0.00,3.66,0.00,3.05,3.05,152.91,TARP,DOE-2,50.17,41.81,32.89,8.92,6,4,0,Yes
 Zone Information, FLOOR 1 SCHEDULING,0.0,15.85,9.14,0.00,16.92,11.73,1.52,1,1,1,15.85,17.98,9.14,14.33,0.00,3.05,3.05,33.70,TARP,DOE-2,11.06,6.50,5.76,0.74,6,1,0,Yes
 Zone Information, FLOOR 1 SCRUB,0.0,44.50,11.28,0.00,45.42,9.14,1.52,1,1,1,44.50,46.33,7.01,11.28,0.00,3.05,3.05,23.79,TARP,DOE-2,7.80,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 SOIL,0.0,34.75,13.11,0.00,36.12,10.97,1.52,1,1,1,34.75,37.49,8.84,13.11,0.00,3.05,3.05,35.68,TARP,DOE-2,11.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 SOIL HOLD,0.0,37.19,25.91,0.00,38.86,27.13,1.52,1,1,1,37.80,39.93,25.91,28.35,0.00,3.05,3.05,15.86,TARP,DOE-2,5.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 SOIL WORK,0.0,42.06,6.10,0.00,39.78,7.92,1.52,1,1,1,37.49,42.06,6.10,9.75,0.00,3.05,3.05,50.97,TARP,DOE-2,16.72,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 STEP DOWN,0.0,20.42,0.00,0.00,21.79,1.83,1.52,1,1,1,17.98,25.60,0.00,3.66,0.00,3.05,3.05,84.95,TARP,DOE-2,27.87,34.37,27.69,6.69,6,3,0,Yes
 Zone Information, FLOOR 1 STERILE HALL,0.0,42.06,0.00,0.00,43.28,11.73,1.52,1,1,1,42.06,44.50,0.00,23.47,0.00,3.05,3.05,174.43,TARP,DOE-2,57.23,7.43,5.20,2.23,6,1,0,Yes
 Zone Information, FLOOR 1 STERILE STORAGE,0.0,32.00,13.11,0.00,37.03,14.94,1.52,1,1,1,32.00,42.06,13.11,16.76,0.00,3.05,3.05,112.13,TARP,DOE-2,36.79,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 STORAGE,0.0,41.45,35.36,0.00,35.97,31.85,1.52,1,1,1,29.87,42.06,28.35,35.36,0.00,3.05,3.05,260.51,TARP,DOE-2,85.47,58.53,47.19,8.36,6,4,0,Yes
 Zone Information, FLOOR 1 SUB-STERILE,0.0,50.60,7.01,0.00,48.46,9.14,1.52,1,1,1,46.33,50.60,7.01,11.28,0.00,3.05,3.05,55.50,TARP,DOE-2,18.21,13.01,10.03,2.97,6,1,0,Yes
 Zone Information, FLOOR 1 UTILITY HALL,0.0,44.50,28.96,0.00,43.28,28.35,1.52,1,1,1,42.06,44.50,23.47,33.22,0.00,3.05,3.05,72.49,TARP,DOE-2,23.78,14.86,8.92,0.00,9,1,0,Yes
 Zone Information, FLOOR 1 UTILITY JANITOR,0.0,44.50,20.73,0.00,45.42,19.66,1.52,1,1,1,44.50,46.33,18.59,20.73,0.00,3.05,3.05,11.89,TARP,DOE-2,3.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 UTILITY ROOM,0.0,50.60,20.73,0.00,47.55,23.47,1.52,1,1,1,44.50,50.60,20.73,26.21,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,16.72,11.52,2.23,7,2,0,Yes
 Zone Information, FLOOR 1 VESTIBULE,0.0,17.98,7.92,0.00,19.35,6.71,1.52,1,1,1,17.98,20.73,5.49,7.92,0.00,3.05,3.05,20.39,TARP,DOE-2,6.69,7.43,4.46,0.00,6,1,0,Yes
 Zone Information, FLOOR 2 CONFERENCE,0.0,50.60,0.00,3.05,46.33,1.83,4.57,1,1,1,42.06,50.60,0.00,3.66,3.05,6.10,3.05,95.14,TARP,DOE-2,31.22,37.16,28.24,8.92,6,2,0,Yes
 Zone Information, FLOOR 2 CONFERENCE TOILET,0.0,44.50,6.10,3.05,43.28,4.88,4.57,1,1,1,42.06,44.50,3.66,6.10,3.05,6.10,3.05,18.12,TARP,DOE-2,5.95,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 DICTATION,0.0,42.06,9.14,3.05,41.00,7.62,4.57,1,1,1,39.93,42.06,6.10,9.14,3.05,6.10,3.05,19.82,TARP,DOE-2,6.50,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM 1,0.0,17.98,0.00,3.05,19.81,4.57,4.57,1,1,1,17.98,21.64,0.00,9.14,3.05,6.10,3.05,101.94,TARP,DOE-2,33.45,39.02,30.10,8.92,6,4,0,Yes
 Zone Information, FLOOR 2 EXAM 2,0.0,23.47,0.00,3.05,26.21,4.57,4.57,1,1,1,23.47,28.96,0.00,9.14,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,16.72,13.01,3.72,6,1,0,Yes
 Zone Information, FLOOR 2 EXAM 3,0.0,30.78,0.00,3.05,34.44,4.57,4.57,1,1,1,30.78,38.10,0.00,9.14,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.35,5.95,6,1,0,Yes
 Zone Information, FLOOR 2 EXAM 4,0.0,39.93,0.00,3.05,41.00,1.83,4.57,1,1,1,39.93,42.06,0.00,3.66,3.05,6.10,3.05,23.79,TARP,DOE-2,7.80,6.50,4.27,2.23,6,1,0,Yes
 Zone Information, FLOOR 2 EXAM 5,0.0,50.60,18.59,3.05,48.46,22.40,4.57,1,1,1,46.33,50.60,18.59,26.21,3.05,6.10,3.05,99.11,TARP,DOE-2,32.52,23.23,17.28,5.95,6,2,0,Yes
 Zone Information, FLOOR 2 EXAM 6,0.0,44.50,28.35,3.05,42.21,26.06,4.57,1,1,1,39.93,44.50,23.77,28.35,3.05,6.10,3.05,63.71,TARP,DOE-2,20.90,13.94,9.75,4.18,7,1,0,Yes
 Zone Information, FLOOR 2 EXAM 7,0.0,38.10,28.35,3.05,34.44,23.32,4.57,1,1,1,30.78,38.10,18.29,28.35,3.05,6.10,3.05,224.27,TARP,DOE-2,73.58,22.30,16.72,5.57,6,2,0,Yes
 Zone Information, FLOOR 2 EXAM 8,0.0,28.96,28.35,3.05,26.21,26.06,4.57,1,1,1,23.47,28.96,23.77,28.35,3.05,6.10,3.05,76.46,TARP,DOE-2,25.08,16.72,11.15,5.57,6,2,0,Yes
 Zone Information, FLOOR 2 EXAM 9,0.0,21.64,28.35,3.05,19.81,23.32,4.57,1,1,1,17.98,21.64,18.29,28.35,3.05,6.10,3.05,112.13,TARP,DOE-2,36.79,11.15,8.36,2.79,6,1,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 1,0.0,21.64,0.00,3.05,22.56,4.57,4.57,1,1,1,21.64,23.47,0.00,9.14,3.05,6.10,3.05,50.97,TARP,DOE-2,16.72,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 2,0.0,28.96,0.00,3.05,29.87,4.57,4.57,1,1,1,28.96,30.78,0.00,9.14,3.05,6.10,3.05,50.97,TARP,DOE-2,16.72,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 3,0.0,38.10,0.00,3.05,39.01,4.57,4.57,1,1,1,38.10,39.93,0.00,9.14,3.05,6.10,3.05,50.97,TARP,DOE-2,16.72,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 4,0.0,39.93,28.35,3.05,39.01,23.32,4.57,1,1,1,38.10,39.93,18.29,28.35,3.05,6.10,3.05,56.07,TARP,DOE-2,18.39,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 5,0.0,30.78,28.35,3.05,29.87,23.32,4.57,1,1,1,28.96,30.78,18.29,28.35,3.05,6.10,3.05,56.07,TARP,DOE-2,18.39,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM HALL 6,0.0,23.47,28.35,3.05,22.56,23.32,4.57,1,1,1,21.64,23.47,18.29,28.35,3.05,6.10,3.05,56.07,TARP,DOE-2,18.39,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 JANITOR,0.0,0.00,28.35,3.05,1.37,27.28,4.57,1,1,1,0.00,2.74,26.21,28.35,3.05,6.10,3.05,17.84,TARP,DOE-2,5.85,14.86,14.86,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LOUNGE,0.0,44.50,9.14,3.05,43.28,7.62,4.57,1,1,1,42.06,44.50,6.10,9.14,3.05,6.10,3.05,22.65,TARP,DOE-2,7.43,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 NURSE STATION 1,0.0,39.01,21.34,3.05,42.21,19.81,4.57,1,1,1,39.93,44.50,18.29,21.34,3.05,6.10,3.05,42.48,TARP,DOE-2,13.94,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 NURSE STATION 2,0.0,23.47,21.34,3.05,26.21,19.81,4.57,1,1,1,23.47,28.96,18.29,21.34,3.05,6.10,3.05,50.97,TARP,DOE-2,16.72,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 OFFICE,0.0,50.60,3.66,3.05,48.46,9.75,4.57,1,1,1,46.33,50.60,3.66,15.85,3.05,6.10,3.05,158.57,TARP,DOE-2,52.03,37.16,28.24,8.92,6,4,0,Yes
 Zone Information, FLOOR 2 OFFICE HALL,0.0,46.33,3.66,3.05,45.42,14.94,4.57,1,1,1,44.50,46.33,3.66,26.21,3.05,6.10,3.05,125.73,TARP,DOE-2,41.25,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 RECEPTION,0.0,2.13,16.46,3.05,8.45,12.65,4.57,1,1,1,2.13,15.85,9.14,16.46,3.05,6.10,3.05,278.64,TARP,DOE-2,91.42,45.52,28.80,16.72,8,3,0,Yes
 Zone Information, FLOOR 2 RECEPTION HALL,0.0,17.98,9.14,3.05,30.18,10.06,4.57,1,1,1,15.85,44.50,9.14,10.97,3.05,6.10,3.05,159.71,TARP,DOE-2,52.40,87.33,87.33,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 RECEPTION TOILET,0.0,17.98,10.97,3.05,16.92,13.72,4.57,1,1,1,15.85,17.98,10.97,16.46,3.05,6.10,3.05,35.68,TARP,DOE-2,11.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 SCHEDULING 1,0.0,44.50,16.46,3.05,41.76,13.72,4.57,1,1,1,39.01,44.50,10.97,16.46,3.05,6.10,3.05,91.75,TARP,DOE-2,30.10,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 SCHEDULING 2,0.0,23.77,16.46,3.05,20.88,13.72,4.57,1,1,1,17.98,23.77,10.97,16.46,3.05,6.10,3.05,96.84,TARP,DOE-2,31.77,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 1,0.0,42.06,3.66,3.05,41.00,4.88,4.57,1,1,1,39.93,42.06,3.66,6.10,3.05,6.10,3.05,15.86,TARP,DOE-2,5.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 2,0.0,39.01,23.77,3.05,42.21,22.56,4.57,1,1,1,39.93,44.50,21.34,23.77,3.05,6.10,3.05,33.98,TARP,DOE-2,11.15,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 3,0.0,23.47,21.34,3.05,26.21,22.56,4.57,1,1,1,23.47,28.96,21.34,23.77,3.05,6.10,3.05,40.78,TARP,DOE-2,13.38,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 UTILITY,0.0,50.60,18.59,3.05,48.46,17.22,4.57,1,1,1,46.33,50.60,15.85,18.59,3.05,6.10,3.05,35.68,TARP,DOE-2,11.71,8.36,6.13,2.23,6,1,0,Yes
 Zone Information, FLOOR 2 WORK,0.0,17.98,28.35,3.05,8.45,23.54,4.57,1,1,1,2.13,17.98,18.29,28.35,3.05,6.10,3.05,478.55,TARP,DOE-2,157.01,24.15,18.58,5.57,10,2,0,Yes
 Zone Information, FLOOR 2 WORK HALL,0.0,44.50,16.46,3.05,23.32,17.37,4.57,1,1,1,2.13,44.50,16.46,18.29,3.05,6.10,3.05,236.16,TARP,DOE-2,77.48,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 WORK TOILET,0.0,0.00,26.21,3.05,1.37,25.30,4.57,1,1,1,0.00,2.74,24.38,26.21,3.05,6.10,3.05,15.29,TARP,DOE-2,5.02,5.57,5.57,0.00,7,0,0,Yes
 Zone Information, FLOOR 2 X-RAY,0.0,39.01,16.46,3.05,31.39,13.72,4.57,1,1,1,23.77,39.01,10.97,16.46,3.05,6.10,3.05,254.85,TARP,DOE-2,83.61,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 DRESSING ROOM,0.0,39.01,10.97,6.10,37.95,11.89,7.62,1,1,1,36.88,39.01,10.97,12.80,6.10,9.14,3.05,11.89,TARP,DOE-2,3.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 ELEVATOR HALL,0.0,5.79,28.35,6.10,3.83,23.43,7.62,1,1,1,2.13,5.79,18.29,28.35,6.10,9.14,3.05,104.77,TARP,DOE-2,34.37,3.72,3.72,0.00,9,0,0,Yes
 Zone Information, FLOOR 3 HUMID,0.0,35.05,16.46,6.10,35.97,13.72,7.62,1,1,1,35.05,36.88,10.97,16.46,6.10,9.14,3.05,30.58,TARP,DOE-2,10.03,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 JANITOR,0.0,0.00,28.35,6.10,1.37,27.28,7.62,1,1,1,0.00,2.74,26.21,28.35,6.10,9.14,3.05,17.84,TARP,DOE-2,5.85,14.86,14.86,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 LOCKER,0.0,37.49,20.42,6.10,35.66,21.95,7.62,1,1,1,33.83,37.49,20.42,23.47,6.10,9.14,3.05,33.98,TARP,DOE-2,11.15,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 LOUNGE,0.0,37.49,28.35,6.10,41.00,23.32,7.62,1,1,1,37.49,44.50,18.29,28.35,6.10,9.14,3.05,214.92,TARP,DOE-2,70.51,21.37,15.79,5.57,7,2,0,Yes
 Zone Information, FLOOR 3 LOUNGE TOILET,0.0,33.83,23.47,6.10,35.66,25.91,7.62,1,1,1,33.83,37.49,23.47,28.35,6.10,9.14,3.05,54.37,TARP,DOE-2,17.84,11.15,6.97,4.18,6,1,0,Yes
 Zone Information, FLOOR 3 MECHANICAL,0.0,50.60,18.59,6.10,48.46,22.40,7.62,1,1,1,46.33,50.60,18.59,26.21,6.10,9.14,3.05,99.11,TARP,DOE-2,32.52,23.23,17.28,5.95,6,2,0,Yes
 Zone Information, FLOOR 3 MECHANICAL HALL,0.0,46.33,3.66,6.10,45.42,18.59,7.62,1,1,1,44.50,46.33,10.97,26.21,6.10,9.14,3.05,84.95,TARP,DOE-2,27.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 OFFICE,0.0,33.83,28.35,6.10,19.81,23.32,7.62,1,1,1,5.79,33.83,18.29,28.35,6.10,9.14,3.05,859.70,TARP,DOE-2,282.05,68.75,49.24,19.51,7,7,0,Yes
 Zone Information, FLOOR 3 OFFICE HALL,0.0,2.13,16.46,6.10,23.32,17.37,7.62,1,1,1,2.13,44.50,16.46,18.29,6.10,9.14,3.05,236.16,TARP,DOE-2,77.48,5.57,5.57,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 OFFICE TOILET,0.0,0.00,24.38,6.10,1.37,25.30,7.62,1,1,1,0.00,2.74,24.38,26.21,6.10,9.14,3.05,15.29,TARP,DOE-2,5.02,5.57,5.57,0.00,7,0,0,Yes
 Zone Information, FLOOR 3 PHYSICAL THERAPY 1,0.0,50.60,0.00,6.10,40.69,3.05,7.62,1,1,1,30.78,50.60,0.00,6.10,6.10,9.14,3.05,368.12,TARP,DOE-2,120.77,78.97,49.98,28.99,6,6,0,Yes
 Zone Information, FLOOR 3 PHYSICAL THERAPY 2,0.0,35.05,10.97,6.10,40.69,8.53,7.62,1,1,1,35.05,46.33,6.10,10.97,6.10,9.14,3.05,167.64,TARP,DOE-2,55.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 PHYSICAL THERAPY TOILET,0.0,39.01,10.97,6.10,37.95,14.63,7.62,1,1,1,36.88,39.01,12.80,16.46,6.10,9.14,3.05,23.79,TARP,DOE-2,7.80,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 STORAGE 1,0.0,39.01,10.97,6.10,41.76,11.89,7.62,1,1,1,39.01,44.50,10.97,12.80,6.10,9.14,3.05,30.58,TARP,DOE-2,10.03,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 STORAGE 2,0.0,37.49,18.29,6.10,35.66,19.35,7.62,1,1,1,33.83,37.49,18.29,20.42,6.10,9.14,3.05,23.79,TARP,DOE-2,7.80,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 TREATMENT,0.0,30.78,0.00,6.10,32.92,11.28,7.62,1,1,1,30.78,35.05,6.10,16.46,6.10,9.14,3.05,134.79,TARP,DOE-2,44.22,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 3 UNDEVELOPED 1,0.0,17.98,0.00,6.10,24.38,8.23,7.62,1,1,1,17.98,30.78,0.00,16.46,6.10,9.14,3.05,642.23,TARP,DOE-2,210.70,66.89,41.25,25.64,7,6,0,Yes
 Zone Information, FLOOR 3 UNDEVELOPED 2,0.0,2.13,11.58,6.10,9.28,12.63,7.62,1,1,1,2.13,17.98,9.14,16.46,6.10,9.14,3.05,326.21,TARP,DOE-2,107.02,52.03,38.65,13.38,8,3,0,Yes
 Zone Information, FLOOR 3 UTILITY,0.0,39.01,16.46,6.10,41.76,14.63,7.62,1,1,1,39.01,44.50,12.80,16.46,6.10,9.14,3.05,61.16,TARP,DOE-2,20.07,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 WORK,0.0,50.60,18.59,6.10,48.46,12.34,7.62,1,1,1,46.33,50.60,6.10,18.59,6.10,9.14,3.05,162.54,TARP,DOE-2,53.33,38.09,29.17,8.92,6,4,0,Yes
 Zone Information, NE STAIR,0.0,51.82,26.21,0.00,48.16,27.28,4.57,1,1,1,44.50,51.82,26.21,28.35,0.00,9.14,9.14,142.72,TARP,DOE-2,15.61,97.55,82.55,12.02,13,4,0,Yes
 Zone Information, NW ELEVATOR,0.0,0.00,24.38,0.00,1.07,21.34,4.57,1,1,1,0.00,2.13,18.29,24.38,0.00,9.14,9.14,118.93,TARP,DOE-2,13.01,75.25,75.25,0.00,10,0,0,Yes
 Zone Information, NW STAIR,0.0,12.80,28.35,0.00,7.62,29.57,4.57,1,1,1,3.96,11.28,28.35,30.78,0.00,9.14,9.14,163.11,TARP,DOE-2,17.84,111.48,97.36,11.15,10,3,0,Yes
 Zone Information, SW STAIR,0.0,0.91,11.58,0.00,3.96,10.36,4.57,1,1,1,2.13,5.79,9.14,11.58,0.00,9.14,9.14,81.55,TARP,DOE-2,8.92,55.74,54.63,1.11,10,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, FLOOR 1 ANESTHESIA,10.03,0.0,N/A,0.000,32.290,21.530,0.000,0.000,0.000,0.000,53.820,No
 Zone Internal Gains Nominal, FLOOR 1 BIO HAZ,5.20,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 CAFE,39.02,39.0,1.000,1.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 CLEAN,11.71,2.3,5.000,0.200,12.920,21.530,0.000,0.000,0.000,0.000,34.450,No
 Zone Internal Gains Nominal, FLOOR 1 CLEAN WORK,15.33,3.1,5.000,0.200,12.920,21.530,0.000,0.000,0.000,0.000,34.450,No
 Zone Internal Gains Nominal, FLOOR 1 DICTATION,11.71,0.6,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 DRESSING ROOM,4.18,0.2,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 ELECTRICAL ROOM,9.10,0.0,N/A,0.000,9.690,53.820,0.000,0.000,0.000,0.000,63.510,No
 Zone Internal Gains Nominal, FLOOR 1 ELEVATOR PUMP ROOM,8.45,0.0,N/A,0.000,9.690,5697.165,0.000,0.000,0.000,0.000,5706.855,No
 Zone Internal Gains Nominal, FLOOR 1 HUMID,5.02,0.3,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 IT HALL,13.01,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 IT ROOM,10.41,0.5,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 LOBBY,57.79,17.4,3.330,0.300,13.990,11.840,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, FLOOR 1 LOBBY HALL,22.30,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 LOBBY TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 1 LOCKER ROOM,61.32,9.2,6.670,0.150,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 1 LOCKER ROOM HALL,46.08,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 LOUNGE,33.45,5.0,6.670,0.150,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 1 MRI CONTROL ROOM,15.61,3.1,5.000,0.200,4.310,11.840,0.000,0.000,0.000,0.000,16.150,No
 Zone Internal Gains Nominal, FLOOR 1 MRI HALL,13.66,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 MRI ROOM,40.88,8.2,5.000,0.200,4.310,573.562,0.000,0.000,0.000,0.000,577.872,No
 Zone Internal Gains Nominal, FLOOR 1 MRI TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 1 MED GAS,5.20,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 NOURISHMENT,16.91,3.4,5.000,0.200,10.760,21.530,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 1 NURSE HALL,46.08,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 NURSE JANITOR,5.02,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 NURSE STATION,24.25,4.8,5.000,0.200,10.760,21.530,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 1 NURSE TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE,44.87,2.2,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 OPERATING ROOM 1,42.74,8.5,5.000,0.200,23.680,43.060,75.300,0.000,0.000,0.000,142.040,No
 Zone Internal Gains Nominal, FLOOR 1 OPERATING ROOM 2,44.59,8.9,5.000,0.200,23.680,43.060,75.300,0.000,0.000,0.000,142.040,No
 Zone Internal Gains Nominal, FLOOR 1 OPERATING ROOM 3,44.22,8.8,5.000,0.200,23.680,43.060,75.300,0.000,0.000,0.000,142.040,No
 Zone Internal Gains Nominal, FLOOR 1 PACU,10.03,2.0,5.000,0.200,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 1 PRE-OP HALL,49.05,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 1,17.56,1.8,10.000,0.100,7.530,21.530,0.000,0.000,0.000,0.000,29.060,No
 Zone Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 2,31.40,3.1,10.000,0.100,7.530,21.530,0.000,0.000,0.000,0.000,29.060,No
 Zone Internal Gains Nominal, FLOOR 1 PRE-OP TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 1 PROCEDURE ROOM,26.48,5.3,5.000,0.200,23.680,32.290,0.000,0.000,0.000,0.000,55.970,No
 Zone Internal Gains Nominal, FLOOR 1 RECEPTION,47.29,14.2,3.330,0.300,13.990,11.840,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, FLOOR 1 RECEPTION HALL,11.89,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 RECOVERY ROOM,50.17,10.0,5.000,0.200,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 1 SCHEDULING,11.06,0.6,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 SCRUB,7.80,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 SOIL,11.71,2.3,5.000,0.200,12.920,21.530,0.000,0.000,0.000,0.000,34.450,No
 Zone Internal Gains Nominal, FLOOR 1 SOIL HOLD,5.20,1.0,5.000,0.200,12.920,21.530,0.000,0.000,0.000,0.000,34.450,No
 Zone Internal Gains Nominal, FLOOR 1 SOIL WORK,16.72,3.3,5.000,0.200,12.920,21.530,0.000,0.000,0.000,0.000,34.450,No
 Zone Internal Gains Nominal, FLOOR 1 STEP DOWN,27.87,5.6,5.000,0.200,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 1 STERILE HALL,57.23,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 STERILE STORAGE,36.79,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 STORAGE,85.47,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 SUB-STERILE,18.21,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 UTILITY HALL,23.78,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 UTILITY JANITOR,3.90,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 UTILITY ROOM,33.45,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 VESTIBULE,6.69,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 CONFERENCE,31.22,15.6,2.000,0.500,13.990,10.760,0.000,0.000,0.000,0.000,24.750,No
 Zone Internal Gains Nominal, FLOOR 2 CONFERENCE TOILET,5.95,0.0,N/A,0.000,9.690,7.441,0.000,0.000,0.000,0.000,17.131,No
 Zone Internal Gains Nominal, FLOOR 2 DICTATION,6.50,0.3,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 1,33.45,6.7,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 2,50.17,10.0,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 3,66.89,13.4,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 4,7.80,1.6,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 5,32.52,6.5,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 6,20.90,4.2,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 7,73.58,14.7,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 8,25.08,5.0,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 9,36.79,7.4,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 1,16.72,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 2,16.72,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 3,16.72,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 4,18.39,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 5,18.39,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM HALL 6,18.39,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 JANITOR,5.85,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 LOUNGE,7.43,1.1,6.670,0.150,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 1,13.94,2.8,5.000,0.200,10.760,21.530,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 2,16.72,3.3,5.000,0.200,10.760,21.530,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE,52.03,2.6,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE HALL,41.25,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 RECEPTION,91.42,27.5,3.330,0.300,13.990,11.840,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, FLOOR 2 RECEPTION HALL,52.40,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 RECEPTION TOILET,11.71,0.0,N/A,0.000,9.690,7.441,0.000,0.000,0.000,0.000,17.131,No
 Zone Internal Gains Nominal, FLOOR 2 SCHEDULING 1,30.10,1.5,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 2 SCHEDULING 2,31.77,1.6,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 1,5.20,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 2,11.15,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 3,13.38,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 UTILITY,11.71,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 WORK,157.01,7.9,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 2 WORK HALL,77.48,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 WORK TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 2 X-RAY,83.61,16.7,5.000,0.200,4.310,14.021,0.000,0.000,0.000,0.000,18.331,No
 Zone Internal Gains Nominal, FLOOR 3 DRESSING ROOM,3.90,0.2,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 3 ELEVATOR HALL,34.37,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 3 HUMID,10.03,0.5,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 3 JANITOR,5.85,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 3 LOCKER,11.15,1.7,6.670,0.150,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 3 LOUNGE,70.51,10.6,6.670,0.150,8.610,32.290,0.000,0.000,0.000,0.000,40.900,No
 Zone Internal Gains Nominal, FLOOR 3 LOUNGE TOILET,17.84,0.0,N/A,0.000,9.690,7.441,0.000,0.000,0.000,0.000,17.131,No
 Zone Internal Gains Nominal, FLOOR 3 MECHANICAL,32.52,0.0,N/A,0.000,9.690,53.820,0.000,0.000,0.000,0.000,63.510,No
 Zone Internal Gains Nominal, FLOOR 3 MECHANICAL HALL,27.87,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 3 OFFICE,282.05,14.1,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 3 OFFICE HALL,77.48,0.0,N/A,0.000,10.760,4.310,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 3 OFFICE TOILET,5.02,0.0,N/A,0.000,9.690,7.442,0.000,0.000,0.000,0.000,17.132,No
 Zone Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 1,120.77,24.2,5.000,0.200,9.690,16.150,0.000,0.000,0.000,0.000,25.840,No
 Zone Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 2,55.00,11.0,5.000,0.200,9.690,16.150,0.000,0.000,0.000,0.000,25.840,No
 Zone Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY TOILET,7.80,0.0,N/A,0.000,9.690,7.441,0.000,0.000,0.000,0.000,17.131,No
 Zone Internal Gains Nominal, FLOOR 3 STORAGE 1,10.03,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 3 STORAGE 2,7.80,0.0,N/A,0.000,9.690,0.000,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 3 TREATMENT,44.22,8.8,5.000,0.200,16.150,11.840,0.000,0.000,0.000,0.000,27.990,No
 Zone Internal Gains Nominal, FLOOR 3 UNDEVELOPED 1,210.70,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, FLOOR 3 UNDEVELOPED 2,107.02,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, FLOOR 3 UTILITY,20.07,0.0,N/A,0.000,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 3 WORK,53.33,2.7,20.000,5.000E-002,11.840,11.840,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, NE STAIR,15.61,0.0,N/A,0.000,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, NW ELEVATOR,13.01,0.0,N/A,0.000,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, NW STAIR,17.84,0.0,N/A,0.000,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains Nominal, SW STAIR,8.92,0.0,N/A,0.000,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, FLOOR 1 CAFE PEOPLE,BLDG_OCC_SCH,FLOOR 1 CAFE,39.02,39.0,39.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,35,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CLEAN PEOPLE,BLDG_OCC_SCH,FLOOR 1 CLEAN,11.71,2.3,2.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CLEAN WORK PEOPLE,BLDG_OCC_SCH,FLOOR 1 CLEAN WORK,15.33,3.1,3.1,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 DICTATION PEOPLE,BLDG_OCC_SCH,FLOOR 1 DICTATION,11.71,0.6,0.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 DRESSING ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 DRESSING ROOM,4.18,0.2,0.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 HUMID PEOPLE,BLDG_OCC_SCH,FLOOR 1 HUMID,5.02,0.3,0.3,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 IT ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 IT ROOM,10.41,0.5,0.5,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOBBY PEOPLE,BLDG_OCC_SCH,FLOOR 1 LOBBY,57.79,17.4,17.4,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOCKER ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 LOCKER ROOM,61.32,9.2,9.2,0.150,6.670,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOUNGE PEOPLE,BLDG_OCC_SCH,FLOOR 1 LOUNGE,33.45,5.0,5.0,0.150,6.670,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 MRI CONTROL ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 MRI CONTROL ROOM,15.61,3.1,3.1,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 MRI ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 MRI ROOM,40.88,8.2,8.2,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 NOURISHMENT PEOPLE,BLDG_OCC_SCH,FLOOR 1 NOURISHMENT,16.91,3.4,3.4,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 NURSE STATION PEOPLE,BLDG_OCC_SCH,FLOOR 1 NURSE STATION,24.25,4.8,4.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE PEOPLE,BLDG_OCC_SCH,FLOOR 1 OFFICE,44.87,2.2,2.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OPERATING ROOM 1 PEOPLE,BLDG_OCC_SCH,FLOOR 1 OPERATING ROOM 1,42.74,8.5,8.5,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OPERATING ROOM 2 PEOPLE,BLDG_OCC_SCH,FLOOR 1 OPERATING ROOM 2,44.59,8.9,8.9,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OPERATING ROOM 3 PEOPLE,BLDG_OCC_SCH,FLOOR 1 OPERATING ROOM 3,44.22,8.8,8.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PACU PEOPLE,BLDG_OCC_SCH,FLOOR 1 PACU,10.03,2.0,2.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 1 PEOPLE,BLDG_OCC_SCH,FLOOR 1 PRE-OP ROOM 1,17.56,1.8,1.8,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 2 PEOPLE,BLDG_OCC_SCH,FLOOR 1 PRE-OP ROOM 2,31.40,3.1,3.1,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PROCEDURE ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 PROCEDURE ROOM,26.48,5.3,5.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 RECEPTION PEOPLE,BLDG_OCC_SCH,FLOOR 1 RECEPTION,47.29,14.2,14.2,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 RECOVERY ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 1 RECOVERY ROOM,50.17,10.0,10.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SCHEDULING PEOPLE,BLDG_OCC_SCH,FLOOR 1 SCHEDULING,11.06,0.6,0.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SOIL HOLD PEOPLE,BLDG_OCC_SCH,FLOOR 1 SOIL HOLD,5.20,1.0,1.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SOIL PEOPLE,BLDG_OCC_SCH,FLOOR 1 SOIL,11.71,2.3,2.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SOIL WORK PEOPLE,BLDG_OCC_SCH,FLOOR 1 SOIL WORK,16.72,3.3,3.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 STEP DOWN PEOPLE,BLDG_OCC_SCH,FLOOR 1 STEP DOWN,27.87,5.6,5.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CONFERENCE PEOPLE,BLDG_OCC_SCH,FLOOR 2 CONFERENCE,31.22,15.6,15.6,0.500,2.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 DICTATION PEOPLE,BLDG_OCC_SCH,FLOOR 2 DICTATION,6.50,0.3,0.3,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 1 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 1,33.45,6.7,6.7,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 2 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 2,50.17,10.0,10.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 3 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 3,66.89,13.4,13.4,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 4 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 4,7.80,1.6,1.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 5 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 5,32.52,6.5,6.5,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 6 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 6,20.90,4.2,4.2,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 7 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 7,73.58,14.7,14.7,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 8 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 8,25.08,5.0,5.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 9 PEOPLE,BLDG_OCC_SCH,FLOOR 2 EXAM 9,36.79,7.4,7.4,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOUNGE PEOPLE,BLDG_OCC_SCH,FLOOR 2 LOUNGE,7.43,1.1,1.1,0.150,6.670,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 1 PEOPLE,BLDG_OCC_SCH,FLOOR 2 NURSE STATION 1,13.94,2.8,2.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 2 PEOPLE,BLDG_OCC_SCH,FLOOR 2 NURSE STATION 2,16.72,3.3,3.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE PEOPLE,BLDG_OCC_SCH,FLOOR 2 OFFICE,52.03,2.6,2.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RECEPTION PEOPLE,BLDG_OCC_SCH,FLOOR 2 RECEPTION,91.42,27.5,27.5,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SCHEDULING 1 PEOPLE,BLDG_OCC_SCH,FLOOR 2 SCHEDULING 1,30.10,1.5,1.5,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SCHEDULING 2 PEOPLE,BLDG_OCC_SCH,FLOOR 2 SCHEDULING 2,31.77,1.6,1.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 WORK PEOPLE,BLDG_OCC_SCH,FLOOR 2 WORK,157.01,7.9,7.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 X-RAY PEOPLE,BLDG_OCC_SCH,FLOOR 2 X-RAY,83.61,16.7,16.7,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 DRESSING ROOM PEOPLE,BLDG_OCC_SCH,FLOOR 3 DRESSING ROOM,3.90,0.2,0.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 HUMID PEOPLE,BLDG_OCC_SCH,FLOOR 3 HUMID,10.03,0.5,0.5,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 LOCKER PEOPLE,BLDG_OCC_SCH,FLOOR 3 LOCKER,11.15,1.7,1.7,0.150,6.670,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 LOUNGE PEOPLE,BLDG_OCC_SCH,FLOOR 3 LOUNGE,70.51,10.6,10.6,0.150,6.670,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 OFFICE PEOPLE,BLDG_OCC_SCH,FLOOR 3 OFFICE,282.05,14.1,14.1,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 1 PEOPLE,BLDG_OCC_SCH,FLOOR 3 PHYSICAL THERAPY 1,120.77,24.2,24.2,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 2 PEOPLE,BLDG_OCC_SCH,FLOOR 3 PHYSICAL THERAPY 2,55.00,11.0,11.0,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 TREATMENT PEOPLE,BLDG_OCC_SCH,FLOOR 3 TREATMENT,44.22,8.8,8.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 WORK PEOPLE,BLDG_OCC_SCH,FLOOR 3 WORK,53.33,2.7,2.7,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, FLOOR 1 ANESTHESIA_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 ANESTHESIA,10.03,0.0,323.983,32.290,N/A,0.000,0.700,0.200,0.100,1.000,General,16.199,291.584
 Lights Internal Gains Nominal, FLOOR 1 BIO HAZ_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 BIO HAZ,5.20,0.0,50.413,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.521,45.372
 Lights Internal Gains Nominal, FLOOR 1 CAFE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 CAFE,39.02,39.0,378.097,9.690,9.690,0.000,0.700,0.200,0.100,1.000,General,18.905,340.287
 Lights Internal Gains Nominal, FLOOR 1 CLEAN WORK_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 CLEAN WORK,15.33,3.1,198.051,12.920,64.600,0.000,0.700,0.200,0.100,1.000,General,9.903,178.246
 Lights Internal Gains Nominal, FLOOR 1 CLEAN_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 CLEAN,11.71,2.3,151.239,12.920,64.600,0.000,0.700,0.200,0.100,1.000,General,7.562,136.115
 Lights Internal Gains Nominal, FLOOR 1 DICTATION_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 DICTATION,11.71,0.6,138.596,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,6.930,124.737
 Lights Internal Gains Nominal, FLOOR 1 DRESSING ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 DRESSING ROOM,4.18,0.2,49.499,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,2.475,44.549
 Lights Internal Gains Nominal, FLOOR 1 ELECTRICAL ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 ELECTRICAL ROOM,9.10,0.0,88.223,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,4.411,79.400
 Lights Internal Gains Nominal, FLOOR 1 ELEVATOR PUMP ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 ELEVATOR PUMP ROOM,8.45,0.0,81.921,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,4.096,73.729
 Lights Internal Gains Nominal, FLOOR 1 HUMID_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 HUMID,5.02,0.3,59.398,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,2.970,53.459
 Lights Internal Gains Nominal, FLOOR 1 IT HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 IT HALL,13.01,0.0,139.949,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,6.997,125.954
 Lights Internal Gains Nominal, FLOOR 1 IT ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 IT ROOM,10.41,0.5,123.197,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,6.160,110.877
 Lights Internal Gains Nominal, FLOOR 1 LOBBY HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOBBY HALL,22.30,0.0,239.913,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,11.996,215.922
 Lights Internal Gains Nominal, FLOOR 1 LOBBY TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOBBY TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 1 LOBBY_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOBBY,57.79,17.4,808.422,13.990,46.587,0.000,0.700,0.200,0.100,1.000,General,40.421,727.580
 Lights Internal Gains Nominal, FLOOR 1 LOCKER ROOM HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOCKER ROOM HALL,46.08,0.0,495.820,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,24.791,446.238
 Lights Internal Gains Nominal, FLOOR 1 LOCKER ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOCKER ROOM,61.32,9.2,527.931,8.610,57.429,0.000,0.700,0.200,0.100,1.000,General,26.397,475.138
 Lights Internal Gains Nominal, FLOOR 1 LOUNGE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 LOUNGE,33.45,5.0,287.962,8.610,57.429,0.000,0.700,0.200,0.100,1.000,General,14.398,259.166
 Lights Internal Gains Nominal, FLOOR 1 MRI CONTROL ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 MRI CONTROL ROOM,15.61,3.1,67.269,4.310,21.550,0.000,0.700,0.200,0.100,1.000,General,3.363,60.542
 Lights Internal Gains Nominal, FLOOR 1 MRI HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 MRI HALL,13.66,0.0,146.947,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,7.347,132.252
 Lights Internal Gains Nominal, FLOOR 1 MRI ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 MRI ROOM,40.88,8.2,176.181,4.310,21.550,0.000,0.700,0.200,0.100,1.000,General,8.809,158.563
 Lights Internal Gains Nominal, FLOOR 1 MRI TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 MRI TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 1 MED GAS_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 MED GAS,5.20,0.0,50.413,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.521,45.372
 Lights Internal Gains Nominal, FLOOR 1 NOURISHMENT_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 NOURISHMENT,16.91,3.4,181.934,10.760,53.800,0.000,0.700,0.200,0.100,1.000,General,9.097,163.740
 Lights Internal Gains Nominal, FLOOR 1 NURSE HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 NURSE HALL,46.08,0.0,495.820,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,24.791,446.238
 Lights Internal Gains Nominal, FLOOR 1 NURSE JANITOR_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 NURSE JANITOR,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 1 NURSE STATION_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 NURSE STATION,24.25,4.8,260.905,10.760,53.800,0.000,0.700,0.200,0.100,1.000,General,13.045,234.815
 Lights Internal Gains Nominal, FLOOR 1 NURSE TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 NURSE TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 1 OFFICE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 OFFICE,44.87,2.2,531.286,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,26.564,478.158
 Lights Internal Gains Nominal, FLOOR 1 OPERATING ROOM 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 OPERATING ROOM 1,42.74,8.5,1011.974,23.680,118.400,0.000,0.700,0.200,0.100,1.000,General,50.599,910.777
 Lights Internal Gains Nominal, FLOOR 1 OPERATING ROOM 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 OPERATING ROOM 2,44.59,8.9,1055.973,23.680,118.400,0.000,0.700,0.200,0.100,1.000,General,52.799,950.376
 Lights Internal Gains Nominal, FLOOR 1 OPERATING ROOM 3_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 OPERATING ROOM 3,44.22,8.8,1047.173,23.680,118.400,0.000,0.700,0.200,0.100,1.000,General,52.359,942.456
 Lights Internal Gains Nominal, FLOOR 1 PACU_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PACU,10.03,2.0,86.389,8.610,43.050,0.000,0.700,0.200,0.100,1.000,General,4.319,77.750
 Lights Internal Gains Nominal, FLOOR 1 PRE-OP HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PRE-OP HALL,49.05,0.0,527.808,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,26.390,475.027
 Lights Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PRE-OP ROOM 1,17.56,1.8,132.217,7.530,75.300,0.000,0.700,0.200,0.100,1.000,General,6.611,118.995
 Lights Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PRE-OP ROOM 2,31.40,3.1,236.451,7.530,75.300,0.000,0.700,0.200,0.100,1.000,General,11.823,212.806
 Lights Internal Gains Nominal, FLOOR 1 PRE-OP TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PRE-OP TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 1 PROCEDURE ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 PROCEDURE ROOM,26.48,5.3,626.984,23.680,118.400,0.000,0.700,0.200,0.100,1.000,General,31.349,564.286
 Lights Internal Gains Nominal, FLOOR 1 RECEPTION HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 RECEPTION HALL,11.89,0.0,127.953,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,6.398,115.158
 Lights Internal Gains Nominal, FLOOR 1 RECEPTION_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 RECEPTION,47.29,14.2,661.554,13.990,46.587,0.000,0.700,0.200,0.100,1.000,General,33.078,595.399
 Lights Internal Gains Nominal, FLOOR 1 RECOVERY ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 RECOVERY ROOM,50.17,10.0,431.943,8.610,43.050,0.000,0.700,0.200,0.100,1.000,General,21.597,388.749
 Lights Internal Gains Nominal, FLOOR 1 SCHEDULING_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SCHEDULING,11.06,0.6,130.897,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,6.545,117.807
 Lights Internal Gains Nominal, FLOOR 1 SCRUB_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SCRUB,7.80,0.0,83.969,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,4.198,75.573
 Lights Internal Gains Nominal, FLOOR 1 SOIL HOLD_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SOIL HOLD,5.20,1.0,67.217,12.920,64.600,0.000,0.700,0.200,0.100,1.000,General,3.361,60.495
 Lights Internal Gains Nominal, FLOOR 1 SOIL WORK_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SOIL WORK,16.72,3.3,216.055,12.920,64.600,0.000,0.700,0.200,0.100,1.000,General,10.803,194.450
 Lights Internal Gains Nominal, FLOOR 1 SOIL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SOIL,11.71,2.3,151.239,12.920,64.600,0.000,0.700,0.200,0.100,1.000,General,7.562,136.115
 Lights Internal Gains Nominal, FLOOR 1 STEP DOWN_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 STEP DOWN,27.87,5.6,239.969,8.610,43.050,0.000,0.700,0.200,0.100,1.000,General,11.998,215.972
 Lights Internal Gains Nominal, FLOOR 1 STERILE HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 STERILE HALL,57.23,0.0,615.776,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,30.789,554.199
 Lights Internal Gains Nominal, FLOOR 1 STERILE STORAGE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 STERILE STORAGE,36.79,0.0,356.491,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,17.825,320.842
 Lights Internal Gains Nominal, FLOOR 1 STORAGE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 STORAGE,85.47,0.0,828.212,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,41.411,745.391
 Lights Internal Gains Nominal, FLOOR 1 SUB-STERILE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 SUB-STERILE,18.21,0.0,195.929,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,9.796,176.336
 Lights Internal Gains Nominal, FLOOR 1 UTILITY HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 UTILITY HALL,23.78,0.0,255.907,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,12.795,230.316
 Lights Internal Gains Nominal, FLOOR 1 UTILITY JANITOR_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 UTILITY JANITOR,3.90,0.0,37.810,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,1.890,34.029
 Lights Internal Gains Nominal, FLOOR 1 UTILITY ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 UTILITY ROOM,33.45,0.0,324.083,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,16.204,291.675
 Lights Internal Gains Nominal, FLOOR 1 VESTIBULE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 1 VESTIBULE,6.69,0.0,71.974,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,3.599,64.776
 Lights Internal Gains Nominal, FLOOR 2 CONFERENCE TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 CONFERENCE TOILET,5.95,0.0,57.615,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.881,51.853
 Lights Internal Gains Nominal, FLOOR 2 CONFERENCE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 CONFERENCE,31.22,15.6,436.704,13.990,27.980,0.000,0.700,0.200,0.100,1.000,General,21.835,393.033
 Lights Internal Gains Nominal, FLOOR 2 DICTATION_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 DICTATION,6.50,0.3,76.998,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,3.850,69.298
 Lights Internal Gains Nominal, FLOOR 2 EXAM 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 1,33.45,6.7,540.138,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,27.007,486.124
 Lights Internal Gains Nominal, FLOOR 2 EXAM 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 2,50.17,10.0,810.207,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,40.510,729.187
 Lights Internal Gains Nominal, FLOOR 2 EXAM 3_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 3,66.89,13.4,1080.277,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,54.014,972.249
 Lights Internal Gains Nominal, FLOOR 2 EXAM 4_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 4,7.80,1.6,126.032,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,6.302,113.429
 Lights Internal Gains Nominal, FLOOR 2 EXAM 5_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 5,32.52,6.5,525.134,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,26.257,472.621
 Lights Internal Gains Nominal, FLOOR 2 EXAM 6_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 6,20.90,4.2,337.586,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,16.879,303.828
 Lights Internal Gains Nominal, FLOOR 2 EXAM 7_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 7,73.58,14.7,1188.304,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,59.415,1069.474
 Lights Internal Gains Nominal, FLOOR 2 EXAM 8_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 8,25.08,5.0,405.104,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,20.255,364.593
 Lights Internal Gains Nominal, FLOOR 2 EXAM 9_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM 9,36.79,7.4,594.152,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,29.708,534.737
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 1,16.72,0.0,179.935,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,8.997,161.941
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 2,16.72,0.0,179.935,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,8.997,161.941
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 3_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 3,16.72,0.0,179.935,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,8.997,161.941
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 4_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 4,18.39,0.0,197.928,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,9.896,178.135
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 5_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 5,18.39,0.0,197.928,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,9.896,178.135
 Lights Internal Gains Nominal, FLOOR 2 EXAM HALL 6_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 EXAM HALL 6,18.39,0.0,197.928,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,9.896,178.135
 Lights Internal Gains Nominal, FLOOR 2 JANITOR_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 JANITOR,5.85,0.0,56.715,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.836,51.043
 Lights Internal Gains Nominal, FLOOR 2 LOUNGE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 LOUNGE,7.43,1.1,63.992,8.610,57.429,0.000,0.700,0.200,0.100,1.000,General,3.200,57.592
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 NURSE STATION 1,13.94,2.8,149.946,10.760,53.800,0.000,0.700,0.200,0.100,1.000,General,7.497,134.951
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 NURSE STATION 2,16.72,3.3,179.935,10.760,53.800,0.000,0.700,0.200,0.100,1.000,General,8.997,161.941
 Lights Internal Gains Nominal, FLOOR 2 OFFICE HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 OFFICE HALL,41.25,0.0,443.839,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,22.192,399.455
 Lights Internal Gains Nominal, FLOOR 2 OFFICE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 OFFICE,52.03,2.6,615.984,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,30.799,554.386
 Lights Internal Gains Nominal, FLOOR 2 RECEPTION HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 RECEPTION HALL,52.40,0.0,563.795,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,28.190,507.416
 Lights Internal Gains Nominal, FLOOR 2 RECEPTION TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 RECEPTION TOILET,11.71,0.0,113.429,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,5.671,102.086
 Lights Internal Gains Nominal, FLOOR 2 RECEPTION_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 RECEPTION,91.42,27.5,1278.918,13.990,46.587,0.000,0.700,0.200,0.100,1.000,General,63.946,1151.026
 Lights Internal Gains Nominal, FLOOR 2 SCHEDULING 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 SCHEDULING 1,30.10,1.5,356.391,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,17.820,320.752
 Lights Internal Gains Nominal, FLOOR 2 SCHEDULING 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 SCHEDULING 2,31.77,1.6,376.190,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,18.810,338.571
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 STORAGE 1,5.20,0.0,50.413,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.521,45.372
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 STORAGE 2,11.15,0.0,108.028,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,5.401,97.225
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 3_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 STORAGE 3,13.38,0.0,129.633,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,6.482,116.670
 Lights Internal Gains Nominal, FLOOR 2 UTILITY_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 UTILITY,11.71,0.0,113.429,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,5.671,102.086
 Lights Internal Gains Nominal, FLOOR 2 WORK HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 WORK HALL,77.48,0.0,833.697,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,41.685,750.327
 Lights Internal Gains Nominal, FLOOR 2 WORK TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 WORK TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 2 WORK_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 WORK,157.01,7.9,1858.953,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,92.948,1673.057
 Lights Internal Gains Nominal, FLOOR 2 X-RAY_LIGHTS,BLDG_LIGHT_SCH,FLOOR 2 X-RAY,83.61,16.7,360.371,4.310,21.550,0.000,0.700,0.200,0.100,1.000,General,18.019,324.334
 Lights Internal Gains Nominal, FLOOR 3 DRESSING ROOM_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 DRESSING ROOM,3.90,0.2,46.199,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,2.310,41.579
 Lights Internal Gains Nominal, FLOOR 3 ELEVATOR HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 ELEVATOR HALL,34.37,0.0,369.866,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,18.493,332.879
 Lights Internal Gains Nominal, FLOOR 3 HUMID_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 HUMID,10.03,0.5,118.797,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,5.940,106.917
 Lights Internal Gains Nominal, FLOOR 3 JANITOR_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 JANITOR,5.85,0.0,56.715,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.836,51.043
 Lights Internal Gains Nominal, FLOOR 3 LOCKER_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 LOCKER,11.15,1.7,95.987,8.610,57.429,0.000,0.700,0.200,0.100,1.000,General,4.799,86.389
 Lights Internal Gains Nominal, FLOOR 3 LOUNGE TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 LOUNGE TOILET,17.84,0.0,172.844,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,8.642,155.560
 Lights Internal Gains Nominal, FLOOR 3 LOUNGE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 LOUNGE,70.51,10.6,607.120,8.610,57.429,0.000,0.700,0.200,0.100,1.000,General,30.356,546.408
 Lights Internal Gains Nominal, FLOOR 3 MECHANICAL HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 MECHANICAL HALL,27.87,0.0,299.891,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,14.995,269.902
 Lights Internal Gains Nominal, FLOOR 3 MECHANICAL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 MECHANICAL,32.52,0.0,315.081,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,15.754,283.573
 Lights Internal Gains Nominal, FLOOR 3 OFFICE HALL_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 OFFICE HALL,77.48,0.0,833.697,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,41.685,750.327
 Lights Internal Gains Nominal, FLOOR 3 OFFICE TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 OFFICE TOILET,5.02,0.0,48.612,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,2.431,43.751
 Lights Internal Gains Nominal, FLOOR 3 OFFICE_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 OFFICE,282.05,14.1,3339.515,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,166.976,3005.563
 Lights Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 PHYSICAL THERAPY 1,120.77,24.2,1170.300,9.690,48.450,0.000,0.700,0.200,0.100,1.000,General,58.515,1053.270
 Lights Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 PHYSICAL THERAPY 2,55.00,11.0,532.936,9.690,48.450,0.000,0.700,0.200,0.100,1.000,General,26.647,479.643
 Lights Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY TOILET_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 PHYSICAL THERAPY TOILET,7.80,0.0,75.619,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,3.781,68.057
 Lights Internal Gains Nominal, FLOOR 3 STORAGE 1_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 STORAGE 1,10.03,0.0,97.225,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,4.861,87.502
 Lights Internal Gains Nominal, FLOOR 3 STORAGE 2_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 STORAGE 2,7.80,0.0,75.619,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,3.781,68.057
 Lights Internal Gains Nominal, FLOOR 3 TREATMENT_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 TREATMENT,44.22,8.8,714.183,16.150,80.750,0.000,0.700,0.200,0.100,1.000,General,35.709,642.765
 Lights Internal Gains Nominal, FLOOR 3 UTILITY_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 UTILITY,20.07,0.0,194.450,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,9.722,175.005
 Lights Internal Gains Nominal, FLOOR 3 WORK_LIGHTS,BLDG_LIGHT_SCH,FLOOR 3 WORK,53.33,2.7,631.384,11.840,236.800,0.000,0.700,0.200,0.100,1.000,General,31.569,568.246
 Lights Internal Gains Nominal, NE STAIR_LIGHTS,BLDG_LIGHT_SCH,NE STAIR,15.61,0.0,167.939,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,8.397,151.145
 Lights Internal Gains Nominal, NW ELEVATOR_LIGHTS,BLDG_LIGHT_SCH,NW ELEVATOR,13.01,0.0,139.949,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,6.997,125.954
 Lights Internal Gains Nominal, NW STAIR_LIGHTS,BLDG_LIGHT_SCH,NW STAIR,17.84,0.0,191.930,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,9.597,172.737
 Lights Internal Gains Nominal, SW STAIR_LIGHTS,BLDG_LIGHT_SCH,SW STAIR,8.92,0.0,95.965,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,4.798,86.369
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, FLOOR 1 ANESTHESIA_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 ANESTHESIA,10.03,0.0,216.022,21.530,N/A,0.000,0.500,0.000,0.500,General,64.807,216.022
 ElectricEquipment Internal Gains Nominal, FLOOR 1 BIO HAZ_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 BIO HAZ,5.20,0.0,5.619,1.080,N/A,0.000,0.500,0.000,0.500,General,1.686,5.619
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CAFE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 CAFE,39.02,39.0,419.847,10.760,10.760,0.000,0.500,0.000,0.500,General,125.954,419.847
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CLEAN WORK_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 CLEAN WORK,15.33,3.1,330.033,21.530,107.650,0.000,0.500,0.000,0.500,General,99.010,330.033
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CLEAN_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 CLEAN,11.71,2.3,252.026,21.530,107.650,0.000,0.500,0.000,0.500,General,75.608,252.026
 ElectricEquipment Internal Gains Nominal, FLOOR 1 DICTATION_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 DICTATION,11.71,0.6,138.596,11.840,236.800,0.000,0.500,0.000,0.500,General,41.579,138.596
 ElectricEquipment Internal Gains Nominal, FLOOR 1 DRESSING ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 DRESSING ROOM,4.18,0.2,49.499,11.840,236.800,0.000,0.500,0.000,0.500,General,14.850,49.499
 ElectricEquipment Internal Gains Nominal, FLOOR 1 ELECTRICAL ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 ELECTRICAL ROOM,9.10,0.0,490.004,53.820,N/A,0.000,0.300,0.700,0.000,General,147.001,490.004
 ElectricEquipment Internal Gains Nominal, FLOOR 1 ELEVATOR PUMP ROOM_ELEVATORS_EQUIP,BLDG_ELEVATORS,FLOOR 1 ELEVATOR PUMP ROOM,8.45,0.0,48164.835,5697.165,N/A,0.000,0.100,0.900,0.000,Elevators,2408.242,48164.835
 ElectricEquipment Internal Gains Nominal, FLOOR 1 HUMID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 HUMID,5.02,0.3,59.398,11.840,236.800,0.000,0.500,0.000,0.500,General,17.820,59.398
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IT HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 IT HALL,13.01,0.0,56.058,4.310,N/A,0.000,0.500,0.000,0.500,General,16.817,56.058
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IT ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 IT ROOM,10.41,0.5,123.197,11.840,236.800,0.000,0.500,0.000,0.500,General,36.959,123.197
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOBBY HALL,22.30,0.0,96.099,4.310,N/A,0.000,0.500,0.000,0.500,General,28.830,96.099
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOBBY TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY TOILET_ZONEEXHAUSTFANS,AHU-1_FAN_SCH,FLOOR 1 LOBBY TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOBBY,57.79,17.4,684.183,11.840,39.427,0.000,0.500,0.000,0.500,General,205.255,684.183
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOCKER ROOM HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOCKER ROOM HALL,46.08,0.0,198.604,4.310,N/A,0.000,0.500,0.000,0.500,General,59.581,198.604
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOCKER ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOCKER ROOM,61.32,9.2,1979.894,32.290,215.374,0.000,0.500,0.000,0.500,General,593.968,1979.894
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOUNGE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 LOUNGE,33.45,5.0,1079.942,32.290,215.374,0.000,0.500,0.000,0.500,General,323.983,1079.942
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MRI CONTROL ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 MRI CONTROL ROOM,15.61,3.1,184.795,11.840,59.200,0.000,0.500,0.000,0.500,General,55.439,184.795
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MRI HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 MRI HALL,13.66,0.0,58.861,4.310,N/A,0.000,0.500,0.000,0.500,General,17.658,58.861
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MRI ROOM_PLUGMISC_EQUIP,RADIOLOGY_EQUIP_SCH,FLOOR 1 MRI ROOM,40.88,8.2,23445.700,573.562,2867.812,0.000,0.500,0.000,0.500,General,234.457,22507.872
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MRI TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 MRI TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MRI TOILET_ZONEEXHAUSTFANS,AHU-1_FAN_SCH,FLOOR 1 MRI TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MED GAS_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 MED GAS,5.20,0.0,5.619,1.080,N/A,0.000,0.500,0.000,0.500,General,1.686,5.619
 ElectricEquipment Internal Gains Nominal, FLOOR 1 NOURISHMENT_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 NOURISHMENT,16.91,3.4,364.037,21.530,107.650,0.000,0.500,0.000,0.500,General,109.211,364.037
 ElectricEquipment Internal Gains Nominal, FLOOR 1 NURSE HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 NURSE HALL,46.08,0.0,198.604,4.310,N/A,0.000,0.500,0.000,0.500,General,59.581,198.604
 ElectricEquipment Internal Gains Nominal, FLOOR 1 NURSE STATION_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 NURSE STATION,24.25,4.8,522.053,21.530,107.650,0.000,0.500,0.000,0.500,General,156.616,522.053
 ElectricEquipment Internal Gains Nominal, FLOOR 1 NURSE TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 NURSE TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 1 NURSE TOILET_ZONEEXHAUSTFANS,AHU-1_FAN_SCH,FLOOR 1 NURSE TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OFFICE,44.87,2.2,531.286,11.840,236.800,0.000,0.500,0.000,0.500,General,159.386,531.286
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 1,42.74,8.5,1840.186,43.060,215.300,0.000,0.500,0.000,0.500,General,552.056,1840.186
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 2,44.59,8.9,1920.194,43.060,215.300,0.000,0.500,0.000,0.500,General,576.058,1920.194
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 3,44.22,8.8,1904.193,43.060,215.300,0.000,0.500,0.000,0.500,General,571.258,1904.193
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PACU_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PACU,10.03,2.0,323.983,32.290,161.450,0.000,0.500,0.000,0.500,General,97.195,323.983
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PRE-OP HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PRE-OP HALL,49.05,0.0,211.418,4.310,N/A,0.000,0.500,0.000,0.500,General,63.425,211.418
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PRE-OP ROOM 1,17.56,1.8,378.038,21.530,215.300,0.000,0.500,0.000,0.500,General,113.411,378.038
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PRE-OP ROOM 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PRE-OP ROOM 2,31.40,3.1,676.068,21.530,215.300,0.000,0.500,0.000,0.500,General,202.821,676.068
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PRE-OP TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PRE-OP TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PRE-OP TOILET_ZONEEXHAUSTFANS,AHU-1_FAN_SCH,FLOOR 1 PRE-OP TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PROCEDURE ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 PROCEDURE ROOM,26.48,5.3,854.954,32.290,161.450,0.000,0.500,0.000,0.500,General,256.486,854.954
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEPTION HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 RECEPTION HALL,11.89,0.0,51.253,4.310,N/A,0.000,0.500,0.000,0.500,General,15.376,51.253
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEPTION_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 RECEPTION,47.29,14.2,559.886,11.840,39.427,0.000,0.500,0.000,0.500,General,167.966,559.886
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECOVERY ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 RECOVERY ROOM,50.17,10.0,1619.913,32.290,161.450,0.000,0.500,0.000,0.500,General,485.974,1619.913
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SCHEDULING_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SCHEDULING,11.06,0.6,130.897,11.840,236.800,0.000,0.500,0.000,0.500,General,39.269,130.897
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SCRUB_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SCRUB,7.80,0.0,33.635,4.310,N/A,0.000,0.500,0.000,0.500,General,10.090,33.635
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SOIL HOLD_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SOIL HOLD,5.20,1.0,112.011,21.530,107.650,0.000,0.500,0.000,0.500,General,33.603,112.011
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SOIL WORK_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SOIL WORK,16.72,3.3,360.036,21.530,107.650,0.000,0.500,0.000,0.500,General,108.011,360.036
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SOIL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SOIL,11.71,2.3,252.026,21.530,107.650,0.000,0.500,0.000,0.500,General,75.608,252.026
 ElectricEquipment Internal Gains Nominal, FLOOR 1 STEP DOWN_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 STEP DOWN,27.87,5.6,899.952,32.290,161.450,0.000,0.500,0.000,0.500,General,269.986,899.952
 ElectricEquipment Internal Gains Nominal, FLOOR 1 STERILE HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 STERILE HALL,57.23,0.0,246.654,4.310,N/A,0.000,0.500,0.000,0.500,General,73.996,246.654
 ElectricEquipment Internal Gains Nominal, FLOOR 1 STERILE STORAGE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 STERILE STORAGE,36.79,0.0,39.733,1.080,N/A,0.000,0.500,0.000,0.500,General,11.920,39.733
 ElectricEquipment Internal Gains Nominal, FLOOR 1 SUB-STERILE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 SUB-STERILE,18.21,0.0,78.481,4.310,N/A,0.000,0.500,0.000,0.500,General,23.544,78.481
 ElectricEquipment Internal Gains Nominal, FLOOR 1 UTILITY HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 UTILITY HALL,23.78,0.0,102.505,4.310,N/A,0.000,0.500,0.000,0.500,General,30.752,102.505
 ElectricEquipment Internal Gains Nominal, FLOOR 1 UTILITY ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 UTILITY ROOM,33.45,0.0,36.121,1.080,N/A,0.000,0.300,0.700,0.000,General,10.836,36.121
 ElectricEquipment Internal Gains Nominal, FLOOR 1 VESTIBULE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 VESTIBULE,6.69,0.0,28.830,4.310,N/A,0.000,0.500,0.000,0.500,General,8.649,28.830
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CONFERENCE TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 CONFERENCE TOILET,5.95,0.0,25.626,4.310,N/A,0.000,0.300,0.700,0.000,General,7.688,25.626
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CONFERENCE TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 2 CONFERENCE TOILET,5.95,0.0,18.617,3.131,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,18.617
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CONFERENCE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 CONFERENCE,31.22,15.6,335.878,10.760,21.520,0.000,0.500,0.000,0.500,General,100.763,335.878
 ElectricEquipment Internal Gains Nominal, FLOOR 2 DICTATION_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 DICTATION,6.50,0.3,76.998,11.840,236.800,0.000,0.500,0.000,0.500,General,23.099,76.998
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 1,33.45,6.7,395.990,11.840,59.200,0.000,0.500,0.000,0.500,General,118.797,395.990
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 2,50.17,10.0,593.985,11.840,59.200,0.000,0.500,0.000,0.500,General,178.195,593.985
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 3,66.89,13.4,791.980,11.840,59.200,0.000,0.500,0.000,0.500,General,237.594,791.980
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 4,7.80,1.6,92.398,11.840,59.200,0.000,0.500,0.000,0.500,General,27.719,92.398
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 5_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 5,32.52,6.5,384.990,11.840,59.200,0.000,0.500,0.000,0.500,General,115.497,384.990
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 6_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 6,20.90,4.2,247.494,11.840,59.200,0.000,0.500,0.000,0.500,General,74.248,247.494
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 7_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 7,73.58,14.7,871.178,11.840,59.200,0.000,0.500,0.000,0.500,General,261.353,871.178
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 8_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 8,25.08,5.0,296.992,11.840,59.200,0.000,0.500,0.000,0.500,General,89.098,296.992
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 9_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM 9,36.79,7.4,435.589,11.840,59.200,0.000,0.500,0.000,0.500,General,130.677,435.589
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 1,16.72,0.0,72.074,4.310,N/A,0.000,0.500,0.000,0.500,General,21.622,72.074
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 2,16.72,0.0,72.074,4.310,N/A,0.000,0.500,0.000,0.500,General,21.622,72.074
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 3,16.72,0.0,72.074,4.310,N/A,0.000,0.500,0.000,0.500,General,21.622,72.074
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 4,18.39,0.0,79.282,4.310,N/A,0.000,0.500,0.000,0.500,General,23.784,79.282
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 5_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 5,18.39,0.0,79.282,4.310,N/A,0.000,0.500,0.000,0.500,General,23.784,79.282
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM HALL 6_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 EXAM HALL 6,18.39,0.0,79.282,4.310,N/A,0.000,0.500,0.000,0.500,General,23.784,79.282
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOUNGE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 LOUNGE,7.43,1.1,239.987,32.290,215.374,0.000,0.500,0.000,0.500,General,71.996,239.987
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 NURSE STATION 1,13.94,2.8,300.030,21.530,107.650,0.000,0.500,0.000,0.500,General,90.009,300.030
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 NURSE STATION 2,16.72,3.3,360.036,21.530,107.650,0.000,0.500,0.000,0.500,General,108.011,360.036
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 OFFICE HALL,41.25,0.0,177.783,4.310,N/A,0.000,0.500,0.000,0.500,General,53.335,177.783
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 OFFICE,52.03,2.6,615.984,11.840,236.800,0.000,0.500,0.000,0.500,General,184.795,615.984
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 RECEPTION HALL,52.40,0.0,225.832,4.310,N/A,0.000,0.500,0.000,0.500,General,67.750,225.832
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 RECEPTION TOILET,11.71,0.0,50.452,4.310,N/A,0.000,0.300,0.700,0.000,General,15.136,50.452
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 2 RECEPTION TOILET,11.71,0.0,36.653,3.131,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,36.653
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 RECEPTION,91.42,27.5,1082.372,11.840,39.427,0.000,0.500,0.000,0.500,General,324.712,1082.372
 ElectricEquipment Internal Gains Nominal, FLOOR 2 SCHEDULING 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 SCHEDULING 1,30.10,1.5,356.391,11.840,236.800,0.000,0.500,0.000,0.500,General,106.917,356.391
 ElectricEquipment Internal Gains Nominal, FLOOR 2 SCHEDULING 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 SCHEDULING 2,31.77,1.6,376.190,11.840,236.800,0.000,0.500,0.000,0.500,General,112.857,376.190
 ElectricEquipment Internal Gains Nominal, FLOOR 2 UTILITY_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 UTILITY,11.71,0.0,12.642,1.080,N/A,0.000,0.300,0.700,0.000,General,3.793,12.642
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WORK HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 WORK HALL,77.48,0.0,333.944,4.310,N/A,0.000,0.500,0.000,0.500,General,100.183,333.944
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WORK TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 WORK TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WORK TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 2 WORK TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WORK_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 2 WORK,157.01,7.9,1858.953,11.840,236.800,0.000,0.500,0.000,0.500,General,557.686,1858.953
 ElectricEquipment Internal Gains Nominal, FLOOR 2 X-RAY_PLUGMISC_EQUIP,RADIOLOGY_EQUIP_SCH,FLOOR 2 X-RAY,83.61,16.7,1172.300,14.021,70.103,0.000,0.500,0.000,0.500,General,11.723,1125.408
 ElectricEquipment Internal Gains Nominal, FLOOR 3 DRESSING ROOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 DRESSING ROOM,3.90,0.2,46.199,11.840,236.800,0.000,0.500,0.000,0.500,General,13.860,46.199
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ELEVATOR HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 ELEVATOR HALL,34.37,0.0,148.152,4.310,N/A,0.000,0.500,0.000,0.500,General,44.446,148.152
 ElectricEquipment Internal Gains Nominal, FLOOR 3 HUMID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 HUMID,10.03,0.5,118.797,11.840,236.800,0.000,0.500,0.000,0.500,General,35.639,118.797
 ElectricEquipment Internal Gains Nominal, FLOOR 3 LOCKER_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 LOCKER,11.15,1.7,359.981,32.290,215.374,0.000,0.500,0.000,0.500,General,107.994,359.981
 ElectricEquipment Internal Gains Nominal, FLOOR 3 LOUNGE TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 LOUNGE TOILET,17.84,0.0,76.879,4.310,N/A,0.000,0.300,0.700,0.000,General,23.064,76.879
 ElectricEquipment Internal Gains Nominal, FLOOR 3 LOUNGE TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 3 LOUNGE TOILET,17.84,0.0,55.851,3.131,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,55.851
 ElectricEquipment Internal Gains Nominal, FLOOR 3 LOUNGE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 LOUNGE,70.51,10.6,2276.878,32.290,215.374,0.000,0.500,0.000,0.500,General,683.063,2276.878
 ElectricEquipment Internal Gains Nominal, FLOOR 3 MECHANICAL HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 MECHANICAL HALL,27.87,0.0,120.124,4.310,N/A,0.000,0.500,0.000,0.500,General,36.037,120.124
 ElectricEquipment Internal Gains Nominal, FLOOR 3 MECHANICAL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 MECHANICAL,32.52,0.0,1750.015,53.820,N/A,0.000,0.300,0.700,0.000,General,525.004,1750.015
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE HALL_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 OFFICE HALL,77.48,0.0,333.944,4.310,N/A,0.000,0.500,0.000,0.500,General,100.183,333.944
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 OFFICE TOILET,5.02,0.0,21.622,4.310,N/A,0.000,0.300,0.700,0.000,General,6.487,21.622
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 3 OFFICE TOILET,5.02,0.0,15.710,3.132,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,15.710
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 OFFICE,282.05,14.1,3339.515,11.840,236.800,0.000,0.500,0.000,0.500,General,1001.854,3339.515
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 PHYSICAL THERAPY 1,120.77,24.2,1950.499,16.150,80.750,0.000,0.500,0.000,0.500,General,585.150,1950.499
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY 2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 PHYSICAL THERAPY 2,55.00,11.0,888.227,16.150,80.750,0.000,0.500,0.000,0.500,General,266.468,888.227
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY TOILET_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 PHYSICAL THERAPY TOILET,7.80,0.0,33.635,4.310,N/A,0.000,0.300,0.700,0.000,General,10.090,33.635
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PHYSICAL THERAPY TOILET_ZONEEXHAUSTFANS,AHU-2_FAN_SCH,FLOOR 3 PHYSICAL THERAPY TOILET,7.80,0.0,24.434,3.131,N/A,0.000,0.000,1.000,0.000,Zone Exhaust Fans,0.000,24.434
 ElectricEquipment Internal Gains Nominal, FLOOR 3 TREATMENT_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 TREATMENT,44.22,8.8,523.587,11.840,59.200,0.000,0.500,0.000,0.500,General,157.076,523.587
 ElectricEquipment Internal Gains Nominal, FLOOR 3 UTILITY_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 UTILITY,20.07,0.0,21.672,1.080,N/A,0.000,0.300,0.700,0.000,General,6.502,21.672
 ElectricEquipment Internal Gains Nominal, FLOOR 3 WORK_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 3 WORK,53.33,2.7,631.384,11.840,236.800,0.000,0.500,0.000,0.500,General,189.415,631.384
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 1_GASMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 1,42.74,8.5,3217.975,75.300,376.500,0.000,0.000,0.500,0.500,General,965.393,3217.975
 GasEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 2_GASMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 2,44.59,8.9,3357.887,75.300,376.500,0.000,0.000,0.500,0.500,General,1007.366,3357.887
 GasEquipment Internal Gains Nominal, FLOOR 1 OPERATING ROOM 3_GASMISC_EQUIP,BLDG_EQUIP_SCH,FLOOR 1 OPERATING ROOM 3,44.22,8.8,3329.905,75.300,376.500,0.000,0.000,0.500,0.500,General,998.972,3329.905
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 ANESTHESIA_INFILTRATION,INFIL_SCH,FLOOR 1 ANESTHESIA,10.03,0.0,2.525E-003,2.517E-004,3.020E-004,0.297,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 CAFE_INFILTRATION,INFIL_SCH,FLOOR 1 CAFE,39.02,39.0,5.611E-003,1.438E-004,3.020E-004,0.170,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 DRESSING ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 DRESSING ROOM,4.18,0.2,2.525E-003,6.040E-004,3.020E-004,0.713,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 ELECTRICAL ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 ELECTRICAL ROOM,9.10,0.0,1.964E-003,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 ELEVATOR PUMP ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 ELEVATOR PUMP ROOM,8.45,0.0,5.611E-003,6.637E-004,3.020E-004,0.784,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LOBBY TOILET_INFILTRATION,INFIL_SCH,FLOOR 1 LOBBY TOILET,5.02,0.0,1.683E-003,3.356E-004,3.020E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LOBBY_INFILTRATION,INFIL_SCH,FLOOR 1 LOBBY,57.79,17.4,6.172E-003,1.068E-004,3.020E-004,0.126,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LOCKER ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 LOCKER ROOM,61.32,9.2,6.172E-003,1.007E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MRI TOILET_INFILTRATION,INFIL_SCH,FLOOR 1 MRI TOILET,5.02,0.0,1.683E-003,3.356E-004,3.020E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MED GAS_INFILTRATION,INFIL_SCH,FLOOR 1 MED GAS,5.20,0.0,4.209E-003,8.089E-004,2.199E-004,0.955,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OPERATING ROOM 1_INFILTRATION,INFIL_SCH,FLOOR 1 OPERATING ROOM 1,42.74,8.5,1.206E-002,2.823E-004,3.020E-004,0.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OPERATING ROOM 2_INFILTRATION,INFIL_SCH,FLOOR 1 OPERATING ROOM 2,44.59,8.9,6.734E-003,1.510E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 PRE-OP ROOM 1_INFILTRATION,INFIL_SCH,FLOOR 1 PRE-OP ROOM 1,17.56,1.8,1.122E-003,6.392E-005,3.020E-004,7.549E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 PRE-OP TOILET_INFILTRATION,INFIL_SCH,FLOOR 1 PRE-OP TOILET,5.02,0.0,1.683E-003,3.356E-004,3.020E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 PROCEDURE ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 PROCEDURE ROOM,26.48,5.3,5.331E-003,2.013E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 1 RECEPTION,47.29,14.2,3.647E-003,7.713E-005,3.020E-004,9.110E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECOVERY ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 RECOVERY ROOM,50.17,10.0,1.263E-002,2.517E-004,3.020E-004,0.297,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 SCHEDULING_INFILTRATION,INFIL_SCH,FLOOR 1 SCHEDULING,11.06,0.6,1.964E-003,1.776E-004,3.020E-004,0.210,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 STEP DOWN_INFILTRATION,INFIL_SCH,FLOOR 1 STEP DOWN,27.87,5.6,1.038E-002,3.725E-004,3.020E-004,0.440,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 STORAGE_INFILTRATION,INFIL_SCH,FLOOR 1 STORAGE,85.47,0.0,1.768E-002,2.068E-004,1.203E-004,0.244,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 SUB-STERILE_INFILTRATION,INFIL_SCH,FLOOR 1 SUB-STERILE,18.21,0.0,3.928E-003,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 UTILITY HALL_INFILTRATION,INFIL_SCH,FLOOR 1 UTILITY HALL,23.78,0.0,4.489E-003,1.887E-004,1.373E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 UTILITY ROOM_INFILTRATION,INFIL_SCH,FLOOR 1 UTILITY ROOM,33.45,0.0,5.050E-003,1.510E-004,2.564E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 VESTIBULE_INFILTRATION,INFIL_SCH,FLOOR 1 VESTIBULE,6.69,0.0,2.245E-003,3.356E-004,2.157E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 CONFERENCE_INFILTRATION,INFIL_SCH,FLOOR 2 CONFERENCE,31.22,15.6,1.122E-002,3.595E-004,3.020E-004,0.425,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 1_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 1,33.45,6.7,1.178E-002,3.523E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 2_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 2,50.17,10.0,5.050E-003,1.007E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 3_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 3,66.89,13.4,6.734E-003,1.007E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 4_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 4,7.80,1.6,1.964E-003,2.517E-004,3.020E-004,0.297,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 5_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 5,32.52,6.5,7.014E-003,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 6_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 6,20.90,4.2,4.209E-003,2.013E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 7_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 7,73.58,14.7,6.734E-003,9.152E-005,3.020E-004,0.108,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 8_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 8,25.08,5.0,5.050E-003,2.013E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 9_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 9,36.79,7.4,3.367E-003,9.152E-005,3.020E-004,0.108,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 JANITOR_INFILTRATION,INFIL_SCH,FLOOR 2 JANITOR,5.85,0.0,4.489E-003,7.670E-004,3.020E-004,0.906,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OFFICE_INFILTRATION,INFIL_SCH,FLOOR 2 OFFICE,52.03,2.6,1.122E-002,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 2 RECEPTION,91.42,27.5,1.375E-002,1.504E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 UTILITY_INFILTRATION,INFIL_SCH,FLOOR 2 UTILITY,11.71,0.0,2.525E-003,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 WORK TOILET_INFILTRATION,INFIL_SCH,FLOOR 2 WORK TOILET,5.02,0.0,1.683E-003,3.356E-004,3.020E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 WORK_INFILTRATION,INFIL_SCH,FLOOR 2 WORK,157.01,7.9,7.295E-003,4.646E-005,3.020E-004,5.488E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 ELEVATOR HALL_INFILTRATION,INFIL_SCH,FLOOR 3 ELEVATOR HALL,34.37,0.0,1.122E-003,3.265E-005,2.946E-005,3.856E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 JANITOR_INFILTRATION,INFIL_SCH,FLOOR 3 JANITOR,5.85,0.0,4.489E-003,7.670E-004,2.167E-004,0.906,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 LOUNGE TOILET_INFILTRATION,INFIL_SCH,FLOOR 3 LOUNGE TOILET,17.84,0.0,3.367E-003,1.888E-004,1.162E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 LOUNGE_INFILTRATION,INFIL_SCH,FLOOR 3 LOUNGE,70.51,10.6,6.453E-003,9.152E-005,7.023E-005,0.108,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 MECHANICAL_INFILTRATION,INFIL_SCH,FLOOR 3 MECHANICAL,32.52,0.0,7.014E-003,2.157E-004,1.258E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OFFICE_INFILTRATION,INFIL_SCH,FLOOR 3 OFFICE,282.05,14.1,2.076E-002,7.361E-005,5.918E-005,8.694E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OFFICE HALL_INFILTRATION,INFIL_SCH,FLOOR 3 OFFICE HALL,77.48,0.0,1.683E-003,2.173E-005,2.027E-005,2.566E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OFFICE TOILET_INFILTRATION,INFIL_SCH,FLOOR 3 OFFICE TOILET,5.02,0.0,1.683E-003,3.356E-004,1.589E-004,0.396,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PHYSICAL THERAPY 1_INFILTRATION,INFIL_SCH,FLOOR 3 PHYSICAL THERAPY 1,120.77,24.2,2.385E-002,1.975E-004,1.194E-004,0.233,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 UNDEVELOPED 1_INFILTRATION,INFIL_SCH,FLOOR 3 UNDEVELOPED 1,210.70,0.0,2.020E-002,9.587E-005,7.277E-005,0.113,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 UNDEVELOPED 2_INFILTRATION,INFIL_SCH,FLOOR 3 UNDEVELOPED 2,107.02,0.0,1.571E-002,1.468E-004,9.879E-005,0.173,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 WORK_INFILTRATION,INFIL_SCH,FLOOR 3 WORK,53.33,2.7,1.150E-002,2.157E-004,1.258E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, NE STAIR_INFILTRATION,INFIL_SCH,NE STAIR,15.61,0.0,3.964E-002,2.540E-003,3.414E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, NW ELEVATOR_INFILTRATION,INFIL_SCH,NW ELEVATOR,13.01,0.0,3.304E-002,2.540E-003,3.743E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, NW STAIR_INFILTRATION,INFIL_SCH,NW STAIR,17.84,0.0,4.531E-002,2.540E-003,3.425E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SW STAIR_INFILTRATION,INFIL_SCH,SW STAIR,8.92,0.0,2.265E-002,2.540E-003,3.503E-004,1.000,1.000,0.000,0.000,0.000
! <Mixing Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats Nominal, FLOOR 1 ELECTRICAL ROOM TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 ELECTRICAL ROOM,9.10,0.0,2.276E-003,2.500E-004,N/A,0.295,FLOOR 1 LOBBY HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 ELEVATOR PUMP ROOM TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 ELEVATOR PUMP ROOM,8.45,0.0,2.114E-003,2.500E-004,N/A,0.295,FLOOR 1 IT HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 LOBBY TOILET TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 LOBBY TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 1 LOBBY,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 MRI TOILET TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 MRI TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 1 MRI ROOM,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 NURSE JANITOR TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 NURSE JANITOR,5.02,0.0,3.763E-003,7.500E-004,N/A,0.886,FLOOR 1 NURSE STATION,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 NURSE TOILET TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 NURSE TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 1 NURSE HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 PRE-OP TOILET TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 PRE-OP TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 1 PRE-OP HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 STORAGE TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 STORAGE,85.47,0.0,6.410E-002,7.500E-004,N/A,0.886,FLOOR 1 STEP DOWN,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 UTILITY JANITOR TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 UTILITY JANITOR,3.90,0.0,2.926E-003,7.500E-004,N/A,0.886,FLOOR 1 UTILITY HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 1 UTILITY ROOM TRANSFER AIR,AHU-1_FAN_SCH,FLOOR 1 UTILITY ROOM,33.45,0.0,2.508E-002,7.500E-004,N/A,0.886,FLOOR 1 UTILITY HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 CONFERENCE TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 CONFERENCE TOILET,5.95,0.0,5.034E-002,8.466E-003,N/A,10.000,FLOOR 2 CONFERENCE,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 JANITOR TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 JANITOR,5.85,0.0,4.390E-003,7.500E-004,N/A,0.886,FLOOR 2 LOUNGE,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 RECEPTION TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 RECEPTION TOILET,11.71,0.0,9.911E-002,8.467E-003,N/A,10.000,FLOOR 2 RECEPTION,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 STORAGE 1 TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 STORAGE 1,5.20,0.0,3.902E-003,7.500E-004,N/A,0.886,FLOOR 2 OFFICE,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 STORAGE 2 TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 STORAGE 2,11.15,0.0,8.361E-003,7.500E-004,N/A,0.886,FLOOR 2 OFFICE,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 STORAGE 3 TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 STORAGE 3,13.38,0.0,1.003E-002,7.500E-004,N/A,0.886,FLOOR 2 OFFICE,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 UTILITY TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 UTILITY,11.71,0.0,8.779E-003,7.500E-004,N/A,0.886,FLOOR 2 WORK HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 2 WORK TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 2 WORK TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 2 WORK,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 JANITOR TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 JANITOR,5.85,0.0,4.390E-003,7.500E-004,N/A,0.886,FLOOR 3 OFFICE HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 LOUNGE TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 LOUNGE TOILET,17.84,0.0,0.151,8.466E-003,N/A,10.000,FLOOR 3 LOUNGE,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 MECHANICAL TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 MECHANICAL,32.52,0.0,8.129E-003,2.500E-004,N/A,0.295,FLOOR 3 MECHANICAL HALL,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 OFFICE TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 OFFICE TOILET,5.02,0.0,4.248E-002,8.468E-003,N/A,10.001,FLOOR 3 OFFICE,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 PHYSICAL THERAPY TOILET TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 PHYSICAL THERAPY TOILET,7.80,0.0,6.607E-002,8.466E-003,N/A,10.000,FLOOR 3 PHYSICAL THERAPY 1,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 STORAGE 1 TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 STORAGE 1,10.03,0.0,7.525E-003,7.500E-004,N/A,0.886,FLOOR 3 WORK,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 STORAGE 2 TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 STORAGE 2,7.80,0.0,5.853E-003,7.500E-004,N/A,0.886,FLOOR 3 WORK,0.00
 Mixing Airflow Stats Nominal, FLOOR 3 UTILITY TRANSFER AIR,AHU-2_FAN_SCH,FLOOR 3 UTILITY,20.07,0.0,1.505E-002,7.500E-004,N/A,0.886,FLOOR 3 WORK,0.00
 Mixing Airflow Stats Nominal, NE STAIR TRANSFER AIR,AHU-1_FAN_SCH,NE STAIR,15.61,0.0,3.902E-003,2.500E-004,N/A,9.843E-002,FLOOR 1 CAFE,0.00
 Mixing Airflow Stats Nominal, NW ELEVATOR TRANSFER AIR,AHU-2_FAN_SCH,NW ELEVATOR,13.01,0.0,3.252E-003,2.500E-004,N/A,9.843E-002,FLOOR 3 ELEVATOR HALL,0.00
 Mixing Airflow Stats Nominal, NW STAIR TRANSFER AIR,AHU-1_FAN_SCH,NW STAIR,17.84,0.0,4.459E-003,2.500E-004,N/A,9.843E-002,FLOOR 1 LOBBY,0.00
 Mixing Airflow Stats Nominal, SW STAIR TRANSFER AIR,AHU-1_FAN_SCH,SW STAIR,8.92,0.0,2.230E-003,2.500E-004,N/A,9.843E-002,FLOOR 1 PACU,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,FLOOR 1 ANESTHESIA,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 BIO HAZ,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CAFE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CLEAN WORK,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 DICTATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 DRESSING ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 ELECTRICAL ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 ELEVATOR PUMP ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 HUMID,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 IT HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 IT ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOBBY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOBBY HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOBBY TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOCKER ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOCKER ROOM HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MRI CONTROL ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MRI HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MRI ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MRI TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MED GAS,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 NOURISHMENT,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 NURSE HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 NURSE JANITOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 NURSE STATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 NURSE TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OPERATING ROOM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OPERATING ROOM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OPERATING ROOM 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PACU,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PRE-OP HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PRE-OP ROOM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PRE-OP ROOM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PRE-OP TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PROCEDURE ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEPTION HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECOVERY ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SCHEDULING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SCRUB,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SOIL HOLD,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SOIL WORK,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STEP DOWN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STERILE HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STERILE STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SUB-STERILE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 UTILITY HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 UTILITY JANITOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 UTILITY ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 VESTIBULE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CONFERENCE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CONFERENCE TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 DICTATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 5,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 6,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 7,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 8,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 9,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 5,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM HALL 6,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 JANITOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOUNGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RECEPTION HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RECEPTION TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SCHEDULING 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SCHEDULING 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 UTILITY,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 WORK,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 WORK HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 WORK TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 X-RAY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 DRESSING ROOM,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 ELEVATOR HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 HUMID,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 JANITOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 LOCKER,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 LOUNGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 LOUNGE TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 MECHANICAL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 MECHANICAL HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OFFICE HALL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OFFICE TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PHYSICAL THERAPY 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PHYSICAL THERAPY 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PHYSICAL THERAPY TOILET,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 STORAGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 STORAGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 TREATMENT,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 UNDEVELOPED 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 UNDEVELOPED 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 UTILITY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 WORK,Mixing/Well-Stirred
RoomAir Model,NE STAIR,Mixing/Well-Stirred
RoomAir Model,NW ELEVATOR,Mixing/Well-Stirred
RoomAir Model,NW STAIR,Mixing/Well-Stirred
RoomAir Model,SW STAIR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 ANESTHESIA,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 BIO HAZ,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 CAFE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 CLEAN,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 CLEAN WORK,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 DICTATION,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 DRESSING ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 HUMID,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 IT HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 IT ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 LOBBY,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 LOBBY HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 LOCKER ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 LOCKER ROOM HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 LOUNGE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 MRI CONTROL ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 MRI HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 MRI ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 MED GAS,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 NOURISHMENT,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 NURSE HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 NURSE STATION,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 OFFICE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 3,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 PACU,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 PRE-OP HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 PRE-OP ROOM 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 PRE-OP ROOM 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 PROCEDURE ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 RECEPTION,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 RECEPTION HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 RECOVERY ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SCHEDULING,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SCRUB,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SOIL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SOIL HOLD,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SOIL WORK,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 STEP DOWN,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 STERILE HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 STERILE STORAGE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 SUB-STERILE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 UTILITY HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 1 VESTIBULE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 CONFERENCE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 DICTATION,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 3,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 4,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 5,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 6,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 7,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 8,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM 9,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 3,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 4,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 5,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 EXAM HALL 6,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 LOUNGE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 NURSE STATION 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 NURSE STATION 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 OFFICE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 OFFICE HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 RECEPTION,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 RECEPTION HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 SCHEDULING 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 SCHEDULING 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 WORK,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 WORK HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 2 X-RAY,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 DRESSING ROOM,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 ELEVATOR HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 HUMID,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 LOCKER,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 LOUNGE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 MECHANICAL HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 OFFICE,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 OFFICE HALL,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 PHYSICAL THERAPY 1,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 PHYSICAL THERAPY 2,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 TREATMENT,   1.5000    
 Heating Sizing Factor Information, Zone FLOOR 3 WORK,   1.5000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 ANESTHESIA,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 BIO HAZ,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 CAFE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 CLEAN,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 CLEAN WORK,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 DICTATION,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 DRESSING ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 HUMID,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 IT HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 IT ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 LOBBY,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 LOBBY HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 LOCKER ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 LOCKER ROOM HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 LOUNGE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 MRI CONTROL ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 MRI HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 MRI ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 MED GAS,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 NOURISHMENT,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 NURSE HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 NURSE STATION,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 OFFICE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 OPERATING ROOM 3,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 PACU,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 PRE-OP HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 PRE-OP ROOM 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 PRE-OP ROOM 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 PROCEDURE ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 RECEPTION,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 RECEPTION HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 RECOVERY ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SCHEDULING,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SCRUB,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SOIL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SOIL HOLD,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SOIL WORK,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 STEP DOWN,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 STERILE HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 STERILE STORAGE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 SUB-STERILE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 UTILITY HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 1 VESTIBULE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 CONFERENCE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 DICTATION,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 3,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 4,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 5,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 6,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 7,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 8,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM 9,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 3,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 4,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 5,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 EXAM HALL 6,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 LOUNGE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 NURSE STATION 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 NURSE STATION 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 OFFICE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 OFFICE HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 RECEPTION,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 RECEPTION HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 SCHEDULING 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 SCHEDULING 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 WORK,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 WORK HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 2 X-RAY,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 DRESSING ROOM,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 ELEVATOR HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 HUMID,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 LOCKER,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 LOUNGE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 MECHANICAL HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 OFFICE,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 OFFICE HALL,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 PHYSICAL THERAPY 1,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 PHYSICAL THERAPY 2,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 TREATMENT,   1.5000    
 Cooling Sizing Factor Information, Zone FLOOR 3 WORK,   1.5000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, FLOOR 1 ANESTHESIA, Cooling, 692.47448, 1038.71172, 5.11914E-002, 7.67871E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.19600, 1.85424E-002, 10.03353, 0.00000, 2.26537E-002, 0.00000
 Zone Sizing Information, FLOOR 1 ANESTHESIA, Heating, 614.49472, 921.74207, 2.63721E-002, 3.95581E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 10.03353, 0.00000, 2.26537E-002, 0.00000
 Zone Sizing Information, FLOOR 1 BIO HAZ, Cooling, 51.92722, 77.89083, 3.79747E-003, 5.69621E-003, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 5.20257, 0.00000, 3.96436E-003, 0.00000
 Zone Sizing Information, FLOOR 1 BIO HAZ, Heating, 20.39783, 30.59674, 8.81008E-004, 3.96436E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 5.20257, 0.00000, 3.96436E-003, 0.00000
 Zone Sizing Information, FLOOR 1 CAFE, Cooling, 3868.05109, 5802.07663, 0.28634, 0.42950, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.98800, 1.85424E-002, 39.01928, 39.01928, 0.39019, 0.00000
 Zone Sizing Information, FLOOR 1 CAFE, Heating, 2032.93266, 3049.39900, 8.71533E-002, 0.39019, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 39.01928, 39.01928, 0.39019, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Cooling, 541.53452, 812.30179, 4.00305E-002, 6.00457E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.58000, 1.85424E-002, 11.70578, 2.34116, 1.32147E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Heating, 0.00000, 0.00000, 0.00000, 1.32147E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 11.70578, 2.34116, 1.32147E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN WORK, Cooling, 700.39411, 1050.59116, 5.17735E-002, 7.76602E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:10:00, 25.87467, 1.85424E-002, 15.32900, 3.06580, 1.73049E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN WORK, Heating, 0.00000, 0.00000, 0.00000, 1.73049E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 15.32900, 3.06580, 1.73049E-002, 0.00000
 Zone Sizing Information, FLOOR 1 DICTATION, Cooling, 309.30629, 463.95943, 2.28606E-002, 3.42909E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:30:00, 24.59200, 1.85424E-002, 11.70578, 0.58529, 5.85289E-003, 0.00000
 Zone Sizing Information, FLOOR 1 DICTATION, Heating, 0.00000, 0.00000, 0.00000, 5.85289E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 11.70578, 0.58529, 5.85289E-003, 0.00000
 Zone Sizing Information, FLOOR 1 DRESSING ROOM, Cooling, 213.76809, 320.65213, 1.58082E-002, 2.37123E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 31.09200, 1.85424E-002, 4.18064, 0.20903, 2.09032E-003, 0.00000
 Zone Sizing Information, FLOOR 1 DRESSING ROOM, Heating, 595.98563, 893.97844, 2.56380E-002, 3.84571E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 4.18064, 0.20903, 2.09032E-003, 0.00000
 Zone Sizing Information, FLOOR 1 HUMID, Cooling, 139.52918, 209.29377, 1.01188E-002, 1.51783E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 5.01676, 0.25084, 2.50838E-003, 0.00000
 Zone Sizing Information, FLOOR 1 HUMID, Heating, 0.00000, 0.00000, 0.00000, 2.50838E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 5.01676, 0.25084, 2.50838E-003, 0.00000
 Zone Sizing Information, FLOOR 1 IT HALL, Cooling, 189.50419, 284.25628, 1.38002E-002, 2.07002E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 13.00643, 0.00000, 3.30363E-003, 0.00000
 Zone Sizing Information, FLOOR 1 IT HALL, Heating, 6.32286, 9.48430, 2.73807E-004, 3.30363E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 13.00643, 0.00000, 3.30363E-003, 0.00000
 Zone Sizing Information, FLOOR 1 IT ROOM, Cooling, 276.29987, 414.44981, 2.04211E-002, 3.06317E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:30:00, 24.59200, 1.85424E-002, 10.40514, 0.52026, 5.20257E-003, 0.00000
 Zone Sizing Information, FLOOR 1 IT ROOM, Heating, 0.00000, 0.00000, 0.00000, 5.20257E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 10.40514, 0.52026, 5.20257E-003, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Cooling, 4792.81041, 7189.21561, 0.35439, 0.53158, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:50:00, 28.97733, 1.85424E-002, 57.78569, 17.35306, 0.12284, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Heating, 3293.20860, 4939.81290, 0.14127, 0.21190, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 57.78569, 17.35306, 0.12284, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY HALL, Cooling, 296.85821, 445.28731, 2.15050E-002, 3.22575E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 22.29673, 0.00000, 5.66337E-003, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY HALL, Heating, 8.25732, 12.38598, 3.57565E-004, 5.66337E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 22.29673, 0.00000, 5.66337E-003, 0.00000
 Zone Sizing Information, FLOOR 1 LOCKER ROOM, Cooling, 3203.00588, 4804.50883, 0.23681, 0.35521, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 61.31601, 9.19280, 6.50759E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOCKER ROOM, Heating, 1251.66739, 1877.50108, 5.32276E-002, 7.98414E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 61.31601, 9.19280, 6.50759E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOCKER ROOM HALL, Cooling, 618.13967, 927.20950, 4.48021E-002, 6.72031E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 46.07991, 0.00000, 1.17043E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOCKER ROOM HALL, Heating, 17.37831, 26.06747, 7.52533E-004, 1.17043E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 46.07991, 0.00000, 1.17043E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Cooling, 1616.24184, 2424.36276, 0.11947, 0.17920, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.58000, 1.85424E-002, 33.44509, 5.01426, 3.54959E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Heating, 0.00000, 0.00000, 0.00000, 3.54959E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 33.44509, 5.01426, 3.54959E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MRI CONTROL ROOM, Cooling, 685.45768, 1028.18653, 5.06720E-002, 7.92870E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 15.60771, 3.12154, 2.37862E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MRI CONTROL ROOM, Heating, 960.25372, 1440.38058, 4.12204E-002, 6.18306E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 15.60771, 3.12154, 2.37862E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MRI HALL, Cooling, 191.84042, 287.76063, 1.39429E-002, 2.09144E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 13.65675, 0.00000, 3.46881E-003, 0.00000
 Zone Sizing Information, FLOOR 1 MRI HALL, Heating, 6.03415, 9.05123, 2.61299E-004, 3.46881E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 13.65675, 0.00000, 3.46881E-003, 0.00000
 Zone Sizing Information, FLOOR 1 MRI ROOM, Cooling, 21162.14547, 31743.21820, 1.56432, 2.34648, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 40.87734, 8.17547, 6.22971E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MRI ROOM, Heating, 0.00000, 0.00000, 0.00000, 6.22971E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 40.87734, 8.17547, 6.22971E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MED GAS, Cooling, 286.42942, 429.64412, 2.11836E-002, 3.17755E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 12:10:00, 30.08667, 1.85424E-002, 5.20257, 0.00000, 3.96436E-003, 0.00000
 Zone Sizing Information, FLOOR 1 MED GAS, Heating, 718.04332, 1077.06498, 3.08791E-002, 4.63187E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 5.20257, 0.00000, 3.96436E-003, 0.00000
 Zone Sizing Information, FLOOR 1 NOURISHMENT, Cooling, 757.63878, 1136.45816, 5.60056E-002, 8.40084E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:50:00, 25.25067, 1.85424E-002, 16.90835, 3.38167, 3.38167E-002, 0.00000
 Zone Sizing Information, FLOOR 1 NOURISHMENT, Heating, 0.00000, 0.00000, 0.00000, 3.38167E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 16.90835, 3.38167, 3.38167E-002, 0.00000
 Zone Sizing Information, FLOOR 1 NURSE HALL, Cooling, 618.13967, 927.20950, 4.48021E-002, 6.72031E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 46.07991, 0.00000, 1.17043E-002, 0.00000
 Zone Sizing Information, FLOOR 1 NURSE HALL, Heating, 17.37831, 26.06747, 7.52533E-004, 1.17043E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 46.07991, 0.00000, 1.17043E-002, 0.00000
 Zone Sizing Information, FLOOR 1 NURSE STATION, Cooling, 1065.80766, 1598.71149, 7.87854E-002, 0.11818, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.58000, 1.85424E-002, 24.24769, 4.84954, 4.84954E-002, 0.00000
 Zone Sizing Information, FLOOR 1 NURSE STATION, Heating, 0.00000, 0.00000, 0.00000, 4.84954E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 24.24769, 4.84954, 4.84954E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE, Cooling, 1130.76812, 1696.15217, 8.35746E-002, 0.12536, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:40:00, 24.92133, 1.85424E-002, 44.87217, 2.24361, 2.24361E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE, Heating, 0.00000, 0.00000, 0.00000, 2.24361E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 44.87217, 2.24361, 2.24361E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 1, Cooling, 6659.57264, 9989.35896, 0.75903, 1.13854, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:40:00, 26.75867, 1.85424E-002, 42.73540, 8.54708, 0.10855, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 1, Heating, 466.70836, 700.06255, 1.76081E-002, 0.10855, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 42.73540, 8.54708, 0.10855, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 2, Cooling, 7058.44702, 10587.67052, 0.80442, 1.20663, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:10:00, 25.87467, 1.85424E-002, 44.59346, 8.91869, 0.11327, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 2, Heating, 0.00000, 0.00000, 0.00000, 0.11327, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 44.59346, 8.91869, 0.11327, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 3, Cooling, 5590.22103, 8385.33155, 0.61670, 0.92506, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 44.22185, 8.84437, 0.11232, 0.00000
 Zone Sizing Information, FLOOR 1 OPERATING ROOM 3, Heating, 0.00000, 0.00000, 0.00000, 0.11232, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 44.22185, 8.84437, 0.11232, 0.00000
 Zone Sizing Information, FLOOR 1 PACU, Cooling, 535.05152, 802.57728, 3.95517E-002, 5.93275E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:40:00, 24.92133, 1.85424E-002, 10.03353, 2.00671, 1.69900E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PACU, Heating, 0.00000, 0.00000, 0.00000, 1.69900E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 10.03353, 2.00671, 1.69900E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP HALL, Cooling, 656.99151, 985.48726, 4.76157E-002, 7.14236E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 49.05281, 0.00000, 1.24594E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP HALL, Heating, 19.03444, 28.55166, 8.24236E-004, 1.24594E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 49.05281, 0.00000, 1.24594E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP ROOM 1, Cooling, 688.54358, 1032.81537, 5.08974E-002, 8.91980E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 29.49733, 1.85424E-002, 17.55867, 1.75587, 2.97330E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP ROOM 1, Heating, 99.63987, 149.45980, 4.28897E-003, 2.97330E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 17.55867, 1.75587, 2.97330E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP ROOM 2, Cooling, 1098.13035, 1647.19552, 8.11666E-002, 0.15952, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:20:00, 24.26267, 1.85424E-002, 31.40123, 3.14012, 5.31730E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PRE-OP ROOM 2, Heating, 0.00000, 0.00000, 0.00000, 5.31730E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 31.40123, 3.14012, 5.31730E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PROCEDURE ROOM, Cooling, 1900.23534, 2850.35301, 0.14051, 0.33626, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 31.09200, 1.85424E-002, 26.47737, 5.29547, 6.72530E-002, 0.00000
 Zone Sizing Information, FLOOR 1 PROCEDURE ROOM, Heating, 1226.43611, 1839.65417, 5.25440E-002, 7.88160E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 26.47737, 5.29547, 6.72530E-002, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Cooling, 2319.66719, 3479.50078, 0.17153, 0.25729, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.19600, 1.85424E-002, 47.28765, 14.20049, 0.10053, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Heating, 1264.96682, 1897.45023, 5.39165E-002, 0.10053, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 47.28765, 14.20049, 0.10053, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION HALL, Cooling, 166.60845, 249.91267, 1.21073E-002, 1.81610E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 11.89159, 0.00000, 3.02046E-003, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION HALL, Heating, 5.21187, 7.81780, 2.25691E-004, 3.02046E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 11.89159, 0.00000, 3.02046E-003, 0.00000
 Zone Sizing Information, FLOOR 1 RECOVERY ROOM, Cooling, 3516.99163, 5275.48744, 0.26008, 0.39011, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 50.16764, 10.03353, 8.49510E-002, 0.00000
 Zone Sizing Information, FLOOR 1 RECOVERY ROOM, Heating, 2490.08069, 3735.12103, 0.10672, 0.16007, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 50.16764, 10.03353, 8.49510E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SCHEDULING, Cooling, 415.00231, 622.50347, 3.06792E-002, 4.60188E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 31.09200, 1.85424E-002, 11.05546, 0.55277, 5.52773E-003, 0.00000
 Zone Sizing Information, FLOOR 1 SCHEDULING, Heating, 501.81149, 752.71723, 2.15052E-002, 3.22578E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 11.05546, 0.55277, 5.52773E-003, 0.00000
 Zone Sizing Information, FLOOR 1 SCRUB, Cooling, 113.89344, 170.84016, 8.29481E-003, 1.24422E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 7.80386, 0.00000, 1.98218E-003, 0.00000
 Zone Sizing Information, FLOOR 1 SCRUB, Heating, 3.89333, 5.84000, 1.68597E-004, 1.98218E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 7.80386, 0.00000, 1.98218E-003, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Cooling, 541.53452, 812.30179, 4.00305E-002, 9.91090E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.58000, 1.85424E-002, 11.70578, 2.34116, 3.30361E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Heating, 0.00000, 0.00000, 0.00000, 3.30361E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 11.70578, 2.34116, 3.30361E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL HOLD, Cooling, 250.21993, 375.32990, 1.84963E-002, 4.40480E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:30:00, 24.59200, 1.85424E-002, 5.20257, 1.04051, 1.46827E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL HOLD, Heating, 0.00000, 0.00000, 0.00000, 1.46827E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 5.20257, 1.04051, 1.46827E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL WORK, Cooling, 761.07752, 1141.61628, 5.62593E-002, 0.14158, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:10:00, 25.87467, 1.85424E-002, 16.72255, 3.34451, 4.71944E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL WORK, Heating, 0.00000, 0.00000, 0.00000, 4.71944E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 16.72255, 3.34451, 4.71944E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STEP DOWN, Cooling, 2474.60210, 3711.90315, 0.18301, 0.27452, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:40:00, 30.12133, 1.85424E-002, 27.87091, 5.57418, 4.71950E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STEP DOWN, Heating, 1917.28303, 2875.92454, 8.22973E-002, 0.12345, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 27.87091, 5.57418, 4.71950E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STERILE HALL, Cooling, 926.75416, 1390.13125, 6.84920E-002, 0.10274, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.19600, 1.85424E-002, 57.22827, 0.00000, 1.45360E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STERILE HALL, Heating, 839.67394, 1259.51091, 3.59405E-002, 5.39107E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 57.22827, 0.00000, 1.45360E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STERILE STORAGE, Cooling, 324.69944, 487.04916, 2.39970E-002, 3.59955E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 10:00:00, 27.34800, 1.85424E-002, 36.78960, 0.00000, 2.80337E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STERILE STORAGE, Heating, 118.45034, 177.67551, 5.10855E-003, 2.80337E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 36.78960, 0.00000, 2.80337E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SUB-STERILE, Cooling, 936.50149, 1404.75223, 6.92246E-002, 0.10384, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:20:00, 26.16933, 1.85424E-002, 18.20900, 0.00000, 4.62508E-003, 0.00000
 Zone Sizing Information, FLOOR 1 SUB-STERILE, Heating, 1027.87324, 1541.80985, 4.40891E-002, 6.61336E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 18.20900, 0.00000, 4.62508E-003, 0.00000
 Zone Sizing Information, FLOOR 1 UTILITY HALL, Cooling, 1199.53316, 1799.29974, 8.86661E-002, 0.13300, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:10:00, 25.87467, 1.85424E-002, 23.78318, 0.00000, 6.04093E-003, 0.00000
 Zone Sizing Information, FLOOR 1 UTILITY HALL, Heating, 1862.56332, 2793.84497, 8.00003E-002, 0.12000, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 23.78318, 0.00000, 6.04093E-003, 0.00000
 Zone Sizing Information, FLOOR 1 VESTIBULE, Cooling, 598.05991, 897.08987, 4.42148E-002, 6.63222E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.84400, 1.85424E-002, 6.68902, 0.00000, 1.69901E-003, 0.00000
 Zone Sizing Information, FLOOR 1 VESTIBULE, Heating, 665.64062, 998.46093, 2.86151E-002, 4.29226E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 6.68902, 0.00000, 1.69901E-003, 0.00000
 Zone Sizing Information, FLOOR 2 CONFERENCE, Cooling, 2829.97454, 4244.96181, 0.24686, 0.37029, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 13:40:00, 31.12667, 1.85424E-002, 31.21542, 15.60771, 0.15608, 0.00000
 Zone Sizing Information, FLOOR 2 CONFERENCE, Heating, 2599.84602, 3899.76903, 0.11167, 0.16751, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 31.21542, 15.60771, 0.15608, 0.00000
 Zone Sizing Information, FLOOR 2 DICTATION, Cooling, 225.78239, 338.67359, 1.92337E-002, 2.88506E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 6.50321, 0.32516, 3.25161E-003, 0.00000
 Zone Sizing Information, FLOOR 2 DICTATION, Heating, 0.00000, 0.00000, 0.00000, 3.25161E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 6.50321, 0.32516, 3.25161E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Cooling, 3446.33458, 5169.50187, 0.30050, 0.45074, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 29.49733, 1.85424E-002, 33.44509, 6.68902, 5.09703E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Heating, 2676.87200, 4015.30800, 7.53959E-002, 0.11309, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 33.44509, 6.68902, 5.09703E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Cooling, 2525.25304, 3787.87957, 0.22015, 0.33023, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 14:40:00, 31.30000, 1.85424E-002, 50.16764, 10.03353, 7.64555E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Heating, 1582.67361, 2374.01041, 6.76049E-002, 0.10141, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 50.16764, 10.03353, 7.64555E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Cooling, 3385.00320, 5077.50480, 0.29511, 0.44266, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 14:50:00, 31.30000, 1.85424E-002, 66.89019, 13.37804, 0.10194, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Heating, 2151.88115, 3227.82172, 9.19267E-002, 0.13789, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 66.89019, 13.37804, 0.10194, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Cooling, 543.86961, 815.80441, 4.74182E-002, 7.11273E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 7.80386, 1.56077, 1.18931E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Heating, 611.68321, 917.52482, 2.62784E-002, 3.94176E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 7.80386, 1.56077, 1.18931E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 5, Cooling, 2819.41055, 4229.11582, 0.24578, 0.36867, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:30:00, 26.46400, 1.85424E-002, 32.51606, 6.50321, 4.95545E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 5, Heating, 2389.41120, 3584.11679, 0.10260, 0.15390, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 32.51606, 6.50321, 4.95545E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 6, Cooling, 1242.12387, 1863.18581, 0.10830, 0.16245, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 31.09200, 1.85424E-002, 20.90318, 4.18064, 3.18565E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 6, Heating, 1488.40289, 2232.60434, 4.19154E-002, 6.28731E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 20.90318, 4.18064, 3.18565E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 7, Cooling, 3454.51297, 5181.76946, 0.30117, 0.45175, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 73.57921, 14.71584, 0.11213, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 7, Heating, 2140.41293, 3210.61940, 9.13490E-002, 0.13702, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 73.57921, 14.71584, 0.11213, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 8, Cooling, 1401.04122, 2101.56183, 0.12215, 0.18323, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.19600, 1.85424E-002, 25.08382, 5.01676, 3.82277E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 8, Heating, 1498.36488, 2247.54732, 4.21720E-002, 6.32580E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 25.08382, 5.01676, 3.82277E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 9, Cooling, 1749.39423, 2624.09134, 0.15251, 0.22877, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 14:50:00, 31.30000, 1.85424E-002, 36.78960, 7.35792, 5.60674E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 9, Heating, 1155.28602, 1732.92903, 4.93569E-002, 7.40353E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 36.78960, 7.35792, 5.60674E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 1, Cooling, 359.24220, 538.86330, 3.05944E-002, 4.58916E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 1, Heating, 410.46284, 615.69426, 1.75576E-002, 2.63364E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 2, Cooling, 359.24220, 538.86330, 3.05944E-002, 4.58916E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 2, Heating, 410.46284, 615.69426, 1.75576E-002, 2.63364E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 3, Cooling, 359.24220, 538.86330, 3.05944E-002, 4.58916E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 3, Heating, 410.46284, 615.69426, 1.75576E-002, 2.63364E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 16.72255, 0.00000, 4.24753E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 4, Cooling, 386.86973, 580.30460, 3.29494E-002, 4.94241E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 4, Heating, 392.13209, 588.19813, 1.67882E-002, 2.51823E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 5, Cooling, 386.86973, 580.30460, 3.29494E-002, 4.94241E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 5, Heating, 392.13209, 588.19813, 1.67882E-002, 2.51823E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 6, Cooling, 385.37827, 578.06740, 3.28239E-002, 4.92358E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM HALL 6, Heating, 392.13209, 588.19813, 1.67882E-002, 2.51823E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 18.39480, 0.00000, 4.67228E-003, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE, Cooling, 420.69544, 631.04316, 3.66662E-002, 5.49993E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 7.43224, 1.11428, 7.88798E-003, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE, Heating, 0.00000, 0.00000, 0.00000, 7.88798E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 7.43224, 1.11428, 7.88798E-003, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Cooling, 695.70707, 1043.56061, 6.06392E-002, 9.09588E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:10:00, 23.93333, 1.85424E-002, 13.93546, 2.78709, 2.78709E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Heating, 0.00000, 0.00000, 0.00000, 2.78709E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 13.93546, 2.78709, 2.78709E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Cooling, 831.42373, 1247.13559, 7.24687E-002, 0.10870, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:10:00, 23.93333, 1.85424E-002, 16.72255, 3.34451, 3.34451E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Heating, 0.00000, 0.00000, 0.00000, 3.34451E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 16.72255, 3.34451, 3.34451E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE, Cooling, 3644.10329, 5466.15494, 0.31763, 0.47644, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:30:00, 26.46400, 1.85424E-002, 52.02570, 2.60129, 2.60129E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE, Heating, 2946.80044, 4420.20065, 8.29174E-002, 0.12438, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 52.02570, 2.60129, 2.60129E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE HALL, Cooling, 951.12276, 1426.68413, 8.08188E-002, 0.12123, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 41.24895, 0.00000, 1.04772E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE HALL, Heating, 619.67404, 929.51106, 2.65675E-002, 3.98513E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 41.24895, 0.00000, 1.04772E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Cooling, 6601.47012, 9902.20519, 0.57559, 0.86339, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 29.49733, 1.85424E-002, 91.41659, 27.45243, 0.19434, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Heating, 4989.82912, 7484.74369, 0.21395, 0.32092, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 91.41659, 27.45243, 0.19434, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION HALL, Cooling, 2185.88743, 3278.83114, 0.19049, 0.28573, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 52.39731, 0.00000, 1.33089E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION HALL, Heating, 3574.24590, 5361.36885, 0.15349, 0.23024, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 52.39731, 0.00000, 1.33089E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 1, Cooling, 926.84840, 1390.27260, 8.07731E-002, 0.12116, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 30.10058, 1.50503, 1.50503E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 1, Heating, 0.00000, 0.00000, 0.00000, 1.50503E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 30.10058, 1.50503, 1.50503E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 2, Cooling, 976.59256, 1464.88884, 8.51083E-002, 0.12766, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.60400, 1.85287E-002, 31.77284, 1.58864, 1.58864E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 2, Heating, 0.00000, 0.00000, 0.00000, 1.58864E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 31.77284, 1.58864, 1.58864E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK, Cooling, 5172.81846, 7759.22770, 0.45084, 0.67626, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.84400, 1.85424E-002, 157.00614, 7.85031, 7.85031E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK, Heating, 4758.12212, 7137.18317, 0.20312, 0.30468, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 157.00614, 7.85031, 7.85031E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK HALL, Cooling, 1617.32903, 2425.99354, 0.13753, 0.20629, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 77.48114, 0.00000, 1.96802E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK HALL, Heating, 0.00000, 0.00000, 0.00000, 1.96802E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 77.48114, 0.00000, 1.96802E-002, 0.00000
 Zone Sizing Information, FLOOR 2 X-RAY, Cooling, 2781.24033, 4171.86049, 0.24243, 0.42475, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 08:30:00, 24.59200, 1.85424E-002, 83.61274, 16.72255, 0.12743, 0.00000
 Zone Sizing Information, FLOOR 2 X-RAY, Heating, 0.00000, 0.00000, 0.00000, 0.12743, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 83.61274, 16.72255, 0.12743, 0.00000
 Zone Sizing Information, FLOOR 3 DRESSING ROOM, Cooling, 169.88742, 254.83113, 1.45134E-002, 2.17701E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 3.90193, 0.19510, 1.95096E-003, 0.00000
 Zone Sizing Information, FLOOR 3 DRESSING ROOM, Heating, 171.24548, 256.86822, 7.34175E-003, 1.10126E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 3.90193, 0.19510, 1.95096E-003, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR HALL, Cooling, 1217.81161, 1826.71742, 0.10613, 0.15919, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.80400, 1.85424E-002, 34.37412, 0.00000, 8.73103E-003, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR HALL, Heating, 2116.29748, 3174.44622, 9.08066E-002, 0.13621, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 34.37412, 0.00000, 8.73103E-003, 0.00000
 Zone Sizing Information, FLOOR 3 HUMID, Cooling, 386.86912, 580.30368, 3.29772E-002, 4.94658E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 10.03353, 0.50168, 5.01676E-003, 0.00000
 Zone Sizing Information, FLOOR 3 HUMID, Heating, 394.56780, 591.85170, 1.68958E-002, 2.53437E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 10.03353, 0.50168, 5.01676E-003, 0.00000
 Zone Sizing Information, FLOOR 3 LOCKER, Cooling, 682.05935, 1023.08902, 5.94482E-002, 8.91724E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:40:00, 29.15067, 1.85424E-002, 11.14836, 1.67142, 1.18320E-002, 0.00000
 Zone Sizing Information, FLOOR 3 LOCKER, Heating, 20.13020, 30.19530, 8.71304E-004, 1.18320E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 11.14836, 1.67142, 1.18320E-002, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE, Cooling, 4698.34657, 7047.51986, 0.40957, 0.61435, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.84400, 1.85424E-002, 70.51341, 10.57173, 7.48372E-002, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE, Heating, 3137.85510, 4706.78265, 0.13435, 0.20153, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 70.51341, 10.57173, 7.48372E-002, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL HALL, Cooling, 860.12850, 1290.19274, 7.30665E-002, 0.10960, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 27.87091, 0.00000, 7.07921E-003, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL HALL, Heating, 1406.02564, 2109.03846, 6.02855E-002, 9.04282E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 27.87091, 0.00000, 7.07921E-003, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Cooling, 11543.95143, 17315.92715, 1.00614, 1.50921, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 29.49733, 1.85424E-002, 282.05363, 14.10268, 0.14103, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Heating, 12463.97849, 18695.96773, 0.35029, 0.52544, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 282.05363, 14.10268, 0.14103, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE HALL, Cooling, 2272.28409, 3408.42613, 0.19287, 0.28931, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 21.10800, 1.58520E-002, 77.48114, 0.00000, 1.96802E-002, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE HALL, Heating, 3361.91208, 5042.86812, 0.14400, 0.21601, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 77.48114, 0.00000, 1.96802E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 1, Cooling, 8286.96439, 12430.44659, 0.72254, 1.08381, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.98800, 1.85424E-002, 120.77395, 24.15479, 0.17099, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 1, Heating, 8169.40399, 12254.10599, 0.35055, 0.52583, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 120.77395, 24.15479, 0.17099, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 2, Cooling, 2695.30311, 4042.95467, 0.23494, 0.35241, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:50:00, 28.97733, 1.85424E-002, 54.99860, 10.99972, 7.78670E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 2, Heating, 1599.75270, 2399.62906, 6.82687E-002, 0.10240, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 54.99860, 10.99972, 7.78670E-002, 0.00000
 Zone Sizing Information, FLOOR 3 TREATMENT, Cooling, 2229.22126, 3343.83190, 0.19431, 0.29147, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:50:00, 28.97733, 1.85424E-002, 44.22185, 8.84437, 6.73941E-002, 0.00000
 Zone Sizing Information, FLOOR 3 TREATMENT, Heating, 1388.85234, 2083.27850, 5.93174E-002, 8.89762E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 44.22185, 8.84437, 6.73941E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WORK, Cooling, 3820.43471, 5730.65206, 0.33300, 0.49950, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 09:30:00, 26.46400, 1.85424E-002, 53.32634, 2.66632, 2.66632E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WORK, Heating, 3714.64190, 5571.96285, 0.10458, 0.15687, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -11.00000, 1.47100E-003, 53.32634, 2.66632, 2.66632E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AHU-1, Cooling, Sensible, 139552.19, 10.52400, 10.52400, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, AHU-1, Heating, Sensible, 55431.96, 2.50706, 2.50706, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 07:30:00
 System Sizing Information, AHU-2, Cooling, Sensible, 171060.29, 11.35692, 11.35692, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, AHU-2, Heating, Sensible, 61644.06, 4.56741, 4.56741, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 16:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.67871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.88504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.67871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.65305E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.06297E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.67871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1422.71055
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.06297E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 27.52366
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL,1388.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.69621E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.69596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.69621E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.09488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.44667E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.69621E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 67.19589
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.44667E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1.23527
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 BIO HAZ VAV BOX REHEAT COIL,65.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.42950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.42950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.10075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.25241E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.42950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5817.28586
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.25241E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 109.09736
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CAFE VAV BOX REHEAT COIL,5675.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.00457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.66023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.00457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.12957E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.18815E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.00457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 380.32920
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.18815E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6.58859
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CLEAN VAV BOX REHEAT COIL,371.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.76602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.66848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.76602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.06623E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05902E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.76602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 491.89956
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05902E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 8.52137
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL,479.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.42909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.42909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.92940E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.67609E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.42909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 217.19845
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.67609E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.76261
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 DICTATION VAV BOX REHEAT COIL,211.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.84571E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.84571E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.19885E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.48040E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.84571E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1152.11680
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.48040E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 24.34954
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL,1124.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.51783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.51783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.02551E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06979E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.51783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 96.13900
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06979E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1.66545
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 HUMID VAV BOX REHEAT COIL,93.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.07002E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.47878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.07002E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.59154E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.01857E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.07002E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 140.20881
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.01857E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.44014
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 IT HALL VAV BOX REHEAT COIL,136.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.06317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.06317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.94390E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.17709E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.06317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 194.02087
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.17709E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.36110
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 IT ROOM VAV BOX REHEAT COIL,189.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.53158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.53158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.19915E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.80564E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.53158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8386.96517
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.80564E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 159.46713
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY VAV BOX REHEAT COIL,8188.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.22575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.22575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.44674E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.64832E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.22575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 215.90876
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.64832E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.75443
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL,210.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.35521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.35521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.79307E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.92321E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4144.72245
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.92321E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 76.08258
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL,4042.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.45840E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.69011E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 450.09373
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.69011E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 7.82701
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL,439.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.35809E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.44369E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1135.06396
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.44369E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 19.66315
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOUNGE VAV BOX REHEAT COIL,1107.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.92870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.92870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.07999E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.23487E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.92870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1967.04666
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.23487E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 39.82774
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL,1919.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.09144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.49757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.09144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.53143E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.03735E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.09144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 141.08099
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.03735E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.45461
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI HALL VAV BOX REHEAT COIL,137.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.34648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.34648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.74030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.19978E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.34648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14862.59965
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.19978E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 257.47057
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI ROOM VAV BOX REHEAT COIL,14499.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.63187E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.63187E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.90304E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.98763E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.63187E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1387.71616
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.98763E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 29.32926
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MED GAS VAV BOX REHEAT COIL,1354.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.40084E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.40084E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.96845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.14558E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.40084E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 532.10872
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.14558E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 9.21793
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL,519.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.45840E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.69011E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.72031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 450.09373
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.69011E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 7.82701
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE HALL VAV BOX REHEAT COIL,439.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.87379E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.61154E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 748.53954
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.61154E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.96724
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE STATION VAV BOX REHEAT COIL,730.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.79376E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.70950E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 794.04200
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.70950E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 13.75550
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE VAV BOX REHEAT COIL,774.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.13854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.47670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.13854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.66416E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.48322E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.13854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3940.35178
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.48322E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 66.27030
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL,3844.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.20663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.46935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.20663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.70586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.42057E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.20663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3446.76166
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.42057E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 57.62252
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL,3363.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.92506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.60712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.92506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.09185E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.68892E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.92506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2642.43066
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.68892E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 44.17582
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL,2578.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.93275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.85913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.93275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.91292E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.09021E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.93275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 375.78017
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.09021E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6.50979
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PACU VAV BOX REHEAT COIL,366.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.14236E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.14236E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.45606E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.03176E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.14236E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 479.23944
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.03176E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 8.33493
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL,467.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.91980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.91980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.53206E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.91980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 711.62357
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.53206E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.54459
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL,694.17
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.07999E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.17527E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1010.38657
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.17527E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 17.50332
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL,985.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.33626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.33626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.60228E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3995.65237
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.60228E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 73.52358
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL,3896.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.25729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.44104E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.64967E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3553.17902
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.64967E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 66.79963
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEPTION VAV BOX REHEAT COIL,3469.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.81610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.49895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.81610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.52721E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.63650E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.81610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 122.46213
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.63650E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.13061
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL,119.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.65328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.77622E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34834E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6262.86277
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34834E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 119.27933
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL,6114.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.60188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.60188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.16254E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.27417E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.60188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1056.32528
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.27417E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 21.08703
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SCHEDULING VAV BOX REHEAT COIL,1031.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.24422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.47793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.24422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.59437E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81747E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.24422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 84.41939
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81747E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1.46939
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SCRUB VAV BOX REHEAT COIL,82.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 9.91090E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.91090E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35150E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.91090E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 627.75613
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.35150E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 10.87486
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL VAV BOX REHEAT COIL,612.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.40480E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.40480E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46658E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.00662E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.40480E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 278.99991
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.00662E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4.83322
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL,272.17
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.93071E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 896.79266
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.93071E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 15.53549
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL WORK VAV BOX REHEAT COIL,874.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.27452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.51576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.27452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.84960E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00294E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.27452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4658.51843
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00294E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 89.22864
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STEP DOWN VAV BOX REHEAT COIL,4548.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.42446
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.79523E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.15866E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1931.64425
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.15866E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 37.43765
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STERILE HALL VAV BOX REHEAT COIL,1885.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.59955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.77881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.59955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.78415E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.79860E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.59955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 408.68413
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.79860E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 7.47551
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL,398.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.70251E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.78877E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2224.32528
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.78877E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 43.90385
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL,2171.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.59215E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.92815E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3682.52540
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.92815E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 76.32869
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL,3593.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.63222E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.63222E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.91508E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.08875E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.63222E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1434.68637
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.08875E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 28.36121
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 VESTIBULE VAV BOX REHEAT COIL,1400.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55872E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 CONFERENCE VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 4909.61048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.88506E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.65518E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.33091E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 DICTATION VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 253.67701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.45074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.37694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.04313E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 5614.65305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.33023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.77174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.90687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.97475E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2972.17821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.44266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.76763
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.98532E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 4041.45551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.11273E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.55737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.13382E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.73431E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 1155.30260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.36867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.44805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.40141E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 5 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 4510.68688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.16245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.65368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.87338E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.33141E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 6 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2610.58278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.45175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.82741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.84189E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 7 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 4016.05881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.18323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.69544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.49693E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.19143E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 8 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2626.56355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.22877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.81695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.86297E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.86546E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM 9 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2169.92086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.58916E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.37675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.23288E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 771.89943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.58916E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.37675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.23288E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 771.89943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.58916E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.37675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.23288E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 771.89943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.94241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48272E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.06055E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 738.07498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.94241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48272E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.06055E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 738.07498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.92358E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.47708E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.02985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 738.07498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.49993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.64998E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.22003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 LOUNGE VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 483.59671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 9.09588E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.72876E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.95814E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 799.78099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.26109E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.95012E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 955.80173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.74734E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 OFFICE VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 5934.76965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.63684E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.81682E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 1168.01285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.86339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.83337E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 9406.07277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.28573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.57190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.63594E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 6748.12904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.63479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20755E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 1065.33091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.82987E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20539E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 1122.50758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.67626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.29217E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 WORK VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 8929.96167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.20629
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.18883E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.98753E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 WORK HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 1813.90032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.42475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.52400E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 2 X-RAY VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 3734.76099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.17701E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.53102E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.67379E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 322.77215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.77578E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.38935E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 3992.21430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.94658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48397E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.47901E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 HUMID VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 742.80489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.91724E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.67517E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.39961E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 LOCKER VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 784.07316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.61435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.61377E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 LOUNGE VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 5906.63917
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.28799E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.17972E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2650.38621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.50921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.45276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60524E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 21817.02471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.28931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.67931E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.12018E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 6330.95443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.08381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.56609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.69215E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 15411.68060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.35241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.79280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.92231E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 3098.70621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.29147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.77073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.74417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.97734E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 TREATMENT VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 2607.82688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.49950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.81003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, Coil:Heating:Electric, FLOOR 3 WORK VAV BOX REHEAT COIL, Design Size Nominal Capacity [W], 6513.51679
 Component Sizing Information, AirLoopHVAC, AHU-1, Design Supply Air Flow Rate [m3/s], 10.52400
 Component Sizing Information, AirLoopHVAC, AHU-2, Design Supply Air Flow Rate [m3/s], 11.35692
 Component Sizing Information, Controller:OutdoorAir, AHU-1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 10.52400
 Component Sizing Information, Controller:OutdoorAir, AHU-1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.82383
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 10.52400
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 247715.95003
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.71456
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.50765
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 82563.72615
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.71456
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,AHU-1_COOLC DXCOIL,N/A,N/A,239209.01,816215.03,11.24,2.74,3.14,3.54,3.66,9.36,10.72,12.09,12.49,12.1047,9.7456,6.5442,2.7475,
 Component Sizing Information, Coil:Heating:Water, AHU-1_HEATC, Design Size Rated Capacity [W], 10499.28984
 Component Sizing Information, Coil:Heating:Water, AHU-1_HEATC, Design Size Maximum Water Flow Rate [m3/s], 2.26040E-004
 Component Sizing Information, Coil:Heating:Water, AHU-1_HEATC, Design Size U-Factor Times Area Value [W/K], 173.15464
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU-1_HEATC,10290.92
 Component Sizing Information, Fan:VariableVolume, AHU-1_FAN, Design Size Maximum Flow Rate [m3/s], 10.52400
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 4.85857E-005
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, AHU-1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.26040E-004
 Component Sizing Information, Controller:OutdoorAir, AHU-2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 11.35692
 Component Sizing Information, Controller:OutdoorAir, AHU-2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.89814
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 11.35692
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 282019.26283
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.78526
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 93997.02030
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69808
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,AHU-2_COOLC DXCOIL,N/A,N/A,272817.17,930890.84,11.34,2.76,3.17,3.58,3.68,9.42,10.82,12.21,12.57,13.0627,10.5030,7.0546,3.0108,
 Component Sizing Information, Coil:Heating:Water, AHU-2_HEATC, Design Size Rated Capacity [W], 59589.78641
 Component Sizing Information, Coil:Heating:Water, AHU-2_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.28291E-003
 Component Sizing Information, Coil:Heating:Water, AHU-2_HEATC, Design Size U-Factor Times Area Value [W/K], 915.13035
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU-2_HEATC,48528.95
 Component Sizing Information, Fan:VariableVolume, AHU-2_FAN, Design Size Maximum Flow Rate [m3/s], 11.35692
 Component Sizing Information, Controller:WaterCoil, AHU-2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.28291E-003
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.231,0.6798
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 1.02765E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.12332
 Component Sizing Information, Pump:ConstantSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 1.02765E-003
 Component Sizing Information, Pump:ConstantSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 262.55031
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 47919.01213
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 1.02765E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 3.15833E-005
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 3.79000E-003
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 3.15833E-005
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 8.06914
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 3.15833E-005
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BALTIMORE MD USA TMY2-93721 WMO#=724060,WeatherFileRunPeriod,01/01,12/31,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1
Environment:WarmupDays, 25
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,FLOOR 1 ANESTHESIA,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1700596194,0.2088974649,Pass,Pass,0.5635971771,0.6218289709,Pass,Pass
 Warmup Convergence Information,FLOOR 1 BIO HAZ,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1138423900,0.1068452866,Pass,Pass,0.6494799748,0.6134699212,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CAFE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2010656883,0.2593596539,Pass,Pass,0.5557638719,0.5412272988,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3668151426,0.3688150929,Pass,Pass,0.5313614442,0.4914399689,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN WORK,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3718716223,0.3738119740,Pass,Pass,0.5337281423,0.4929249536,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DICTATION,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2565930246,0.2444349082,Pass,Pass,0.5567149834,0.5156619887,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DRESSING ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.9842646091,1.0057039174,Pass,Pass,0.5247684521,0.4757572303,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELECTRICAL ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.1653722787E-002,8.0199326278E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR PUMP ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2128720052,0.2125499890,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 HUMID,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2450127418,0.2350770618,Pass,Pass,0.5420815192,0.4964903911,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IT HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1563827417,0.1488934967,Pass,Pass,0.6303170597,0.5916956781,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IT ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2547571347,0.2430087035,Pass,Pass,0.5544022040,0.5126508757,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2752781826,0.3010353053,Pass,Pass,0.5720611919,0.5147326907,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1577273497,0.1466411923,Pass,Pass,0.6031096588,0.5489204178,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4865075832E-002,9.2717762134E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOCKER ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2656485785,0.3035122005,Pass,Pass,0.5664424317,0.5203330891,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOCKER ROOM HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1575242633,0.1470293143,Pass,Pass,0.6065772574,0.5540909581,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4928758369,0.4735552792,Pass,Pass,0.5371380760,0.4854816089,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI CONTROL ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2745058701,0.2924634406,Pass,Pass,0.6096489674,0.5601731936,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1552048754,0.1519774323,Pass,Pass,0.6186176711,0.5711852563,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3922656266,0.4569552389,Pass,Pass,0.6936425364,0.9824189083,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.1280880703E-002,7.7282872824E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MED GAS,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.9291068313,0.9498088698,Pass,Pass,0.5642657989,0.4981446856,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NOURISHMENT,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3632204978,0.3648848675,Pass,Pass,0.5320833194,0.4907184437,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1575242633,0.1470293143,Pass,Pass,0.6065772574,0.5540909581,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE JANITOR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.5489862005E-004,1.0005071164E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE STATION,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3704226039,0.3707085624,Pass,Pass,0.5365549206,0.4939455664,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.0875693394E-003,1.2280900969E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2616675265,0.2517605633,Pass,Pass,0.5559287227,0.5162224985,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.7969340443,0.9025891298,Pass,Pass,0.5497762330,0.8947878748,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.9975290199,1.0356421820,Pass,Pass,0.5043494758,0.5269945754,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.2140728521,1.1633123414,Pass,Pass,0.4980129483,0.4965307242,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PACU,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4733914041,0.4669505102,Pass,Pass,0.5235067571,0.4810522971,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1575040611,0.1469469898,Pass,Pass,0.6071811474,0.5549101357,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP ROOM 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2653774322,0.2750459153,Pass,Pass,0.5762577079,0.5232417410,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP ROOM 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3637431518,0.3648916594,Pass,Pass,0.5336755590,0.4997671188,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.0692800010E-002,6.6576544517E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PROCEDURE ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1249593300,0.1524290184,Pass,Pass,0.7623478333,2.3475337889,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1001313047,0.1392652788,Pass,Pass,0.5533223105,0.5070090618,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1552042273,0.1517364165,Pass,Pass,0.6178997934,0.5698084880,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECOVERY ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1395512689,0.1737163089,Pass,Pass,0.6831617967,1.7781786489,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SCHEDULING,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,8.1288431823E-002,0.1009381187,Pass,Pass,0.5412048495,0.5530218541,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SCRUB,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1563207882,0.1488686139,Pass,Pass,0.6319435643,0.5940278688,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3820781179,0.3630166767,Pass,Pass,0.5248782828,0.5137138533,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL HOLD,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3632471093,0.3498198737,Pass,Pass,0.5211813464,0.5245421020,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL WORK,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3895153381,0.3683949705,Pass,Pass,0.5283755072,0.5129160716,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STEP DOWN,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2472425511,0.3175201693,Pass,Pass,0.6211183732,0.9604547371,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STERILE HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,8.5273557552E-002,9.3718274475E-002,Pass,Pass,0.5716415037,0.5116886444,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STERILE STORAGE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1174934577,0.1044732179,Pass,Pass,0.5724712058,0.5102786361,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.9166200728E-002,1.2662142141E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SUB-STERILE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2927794853,0.3125098842,Pass,Pass,0.5169346460,0.4799317138,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.5544511922,0.5712233506,Pass,Pass,0.5492240189,0.4921717936,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY JANITOR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.3769194649E-004,9.6271810390E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4202520069E-002,1.1410721498E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 1 VESTIBULE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.6657601435,0.6784576685,Pass,Pass,0.5273424165,0.4812041081,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CONFERENCE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.5682987349,0.6198586401,Pass,Pass,0.5737784337,0.5272739120,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CONFERENCE TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.1279472955E-003,1.3679089514E-003,Fail,Fail,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 DICTATION,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1929233597,0.1884395166,Pass,Pass,0.8087368375,3.0729165512,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.5606932003,0.5958672733,Pass,Pass,0.5765876530,0.5272235643,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.0542714893E-002,8.3788372862E-002,Pass,Pass,0.5531620954,0.6508171728,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.7035256035E-002,9.3339929579E-002,Pass,Pass,0.5601425349,0.5956085240,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3936824185,0.4432034883,Pass,Pass,0.5461164563,0.5010137104,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 5,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.5041937380,0.5328531506,Pass,Pass,0.6052412815,0.5588251021,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 6,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4562220558,0.4862492584,Pass,Pass,0.6041600010,0.5587317896,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 7,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.4247497492E-002,7.5275806855E-002,Pass,Pass,0.6177205720,1.1606125036,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 8,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3358341155,0.3699271489,Pass,Pass,0.5943891534,0.5491045493,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 9,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.3687883344E-002,7.5133023836E-002,Pass,Pass,0.6390150634,1.1395245076,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.6149933999E-002,6.0518248037E-002,Pass,Pass,0.6561505112,0.8842846431,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.6149933997E-002,6.0518248034E-002,Pass,Pass,0.6561505131,0.8842846595,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.6149933997E-002,6.0518248034E-002,Pass,Pass,0.6561505127,0.8842846564,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.9538732508E-002,5.2212080444E-002,Pass,Pass,0.6323455410,0.6804441535,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 5,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.9538732506E-002,5.2212080441E-002,Pass,Pass,0.6323455416,0.6804441556,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 6,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.9538726745E-002,5.2212360924E-002,Pass,Pass,0.6323459765,0.6804454461,Pass,Pass
 Warmup Convergence Information,FLOOR 2 JANITOR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.2109112565E-002,1.4516611670E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4352121609,0.3715815131,Pass,Pass,0.5043564416,0.5571020731,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3321723054,0.2981854905,Pass,Pass,0.5418397490,0.8089859321,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3353356490,0.3001737410,Pass,Pass,0.5421037831,0.7938772614,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3328471331,0.3612550754,Pass,Pass,0.5894452848,0.5355506252,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.6831038603E-002,2.0428496271E-002,Pass,Pass,0.6722771795,1.7522793028,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.3190023026,0.3552518550,Pass,Pass,0.6133941065,0.5705472613,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4651497250,0.4922794154,Pass,Pass,0.7001964778,0.6996849735,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.2119882001E-003,1.4238581261E-003,Fail,Fail,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SCHEDULING 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2152440960,0.1931191781,Pass,Pass,0.5844393956,1.3984656550,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SCHEDULING 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2158648315,0.1933595146,Pass,Pass,0.5810737272,1.3610625792,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.2991881518E-003,1.0239306749E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3826929029E-003,1.1037185779E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3959472580E-003,1.1165104554E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 UTILITY,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.5110884623E-002,1.1281037907E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.9931159894E-002,9.4330874831E-002,Pass,Pass,0.5728908138,0.5605487284,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.0263530939E-002,7.9183368129E-002,Pass,Pass,0.6355643662,0.6968166137,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.5407700088E-002,9.2954919545E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 2 X-RAY,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.9752967944E-002,6.3375023836E-002,Pass,Pass,0.5438033428,0.4989682830,Pass,Pass
 Warmup Convergence Information,FLOOR 3 DRESSING ROOM,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.1338619568E-002,6.9018355957E-002,Pass,Pass,0.8141919774,2.3724014728,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4641785927,0.4810882783,Pass,Pass,0.6690591725,0.6423370695,Pass,Pass
 Warmup Convergence Information,FLOOR 3 HUMID,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.3155193751E-002,7.1448209599E-002,Pass,Pass,0.6844367578,1.4186379692,Pass,Pass
 Warmup Convergence Information,FLOOR 3 JANITOR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.9104761219E-002,1.8147850862E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOCKER,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2396795480,0.2678621202,Pass,Pass,6.2497939230,68.9068335883,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOUNGE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1265794791,0.1638111109,Pass,Pass,0.6074853021,0.7118886682,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOUNGE TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.3457071078E-002,1.5119968038E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 MECHANICAL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.9842143340E-002,1.6999285677E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 MECHANICAL HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2506081749,0.2628348914,Pass,Pass,0.6732379471,0.6554080864,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.2685341930,0.2957834661,Pass,Pass,0.5711551610,0.5111074141,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE HALL,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.1806989535,0.1919915950,Pass,Pass,0.6336379045,0.5942985206,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.1663397353E-002,1.3121158326E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.4800094230,0.5392397182,Pass,Pass,0.6119191891,0.5629294566,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.4644604768E-002,8.6906249847E-002,Pass,Pass,0.5261774479,0.5312009062,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY TOILET,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.3221422309E-003,4.2625997378E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 STORAGE 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.1251373074E-003,3.9533792356E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 STORAGE 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.0905741837E-003,3.9228861416E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TREATMENT,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.2545538117E-002,7.3672076953E-002,Pass,Pass,0.5995248120,0.6914912531,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UNDEVELOPED 1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.7940773569E-002,1.2835639932E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UNDEVELOPED 2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.1812462392E-002,1.4723155480E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UTILITY,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.9084086760E-003,4.7023451437E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WORK,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,0.5133134123,0.5476968852,Pass,Pass,0.6070886365,0.5525917042,Pass,Pass
 Warmup Convergence Information,NE STAIR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.2458535981E-002,3.3131163132E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,NW ELEVATOR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.9993974337E-002,1.9786196548E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,NW STAIR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.9779200388E-002,3.0652346023E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,SW STAIR,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.5618387034E-002,2.5964256460E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
