Program Version,EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2019.02.15 19:09
! <Version>, Version ID
 Version, 8.8
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.71,  19.66,  19.71,  19.75,  20.49,  22.11,  22.46,  22.55,  22.17,  20.61,  20.05,  19.80
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   2.18,   1.16,   2.97,   5.81,  13.21,  18.93,  22.79,  23.96,  21.96,  17.52,  11.59,   6.09
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BALTIMORE MD USA TMY2-93721 WMO#=724060,39.18,-76.67,-5.00,47.00,100762,1.1976
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Small Hotel New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,2
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,67,652,103
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORRIDORFLR1,0.0,0.00,0.00,0.00,26.68,9.43,1.68,1,1,1,4.87E-002,54.91,4.88E-002,18.34,0.00,3.35,3.35,504.62,TARP,DOE-2,150.51,32.70,22.88,9.82,29,3,2,Yes
 Zone Information, CORRIDORFLR2,0.0,0.00,0.00,0.00,26.88,10.72,4.72,1,1,1,4.87E-002,54.91,8.28,18.34,3.35,6.10,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, CORRIDORFLR3,0.0,0.00,0.00,0.00,26.88,10.72,7.47,1,1,1,4.87E-002,54.91,8.28,18.34,6.10,8.84,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, CORRIDORFLR4,0.0,0.00,0.00,0.00,26.88,10.72,10.21,1,1,1,4.87E-002,54.91,8.28,18.34,8.84,11.58,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, ELEVATORCOREFLR1,0.0,0.00,0.00,0.00,27.79,14.22,1.68,1,1,1,26.87,28.70,10.11,18.34,0.00,3.35,3.35,50.46,TARP,DOE-2,15.05,6.13,6.13,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR2,0.0,0.00,0.00,0.00,27.79,14.22,4.72,1,1,1,26.87,28.70,10.11,18.34,3.35,6.10,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR3,0.0,0.00,0.00,0.00,27.79,14.22,7.47,1,1,1,26.87,28.70,10.11,18.34,6.10,8.84,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR4,0.0,0.00,0.00,0.00,27.79,14.22,10.21,1,1,1,26.87,28.70,10.11,18.34,8.84,11.58,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, EMPLOYEELOUNGEFLR1,0.0,0.00,0.00,0.00,42.57,14.22,1.68,1,1,1,40.59,44.55,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, EXERCISECENTERFLR1,0.0,0.00,0.00,0.00,21.84,14.22,1.68,1,1,1,19.86,23.82,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, FRONTLOUNGEFLR1,0.0,0.00,0.00,0.00,9.95,4.16,1.68,1,1,1,4.87E-002,19.86,4.88E-002,8.28,0.00,3.35,3.35,546.70,TARP,DOE-2,163.06,94.02,79.19,14.83,7,5,0,Yes
 Zone Information, FRONTOFFICEFLR1,0.0,0.00,0.00,0.00,11.94,14.22,1.68,1,1,1,4.01,19.86,10.11,18.34,0.00,3.35,3.35,437.33,TARP,DOE-2,130.44,53.14,46.56,6.58,7,4,0,Yes
 Zone Information, FRONTSTAIRSFLR1,0.0,0.00,0.00,0.00,1.27,14.22,1.68,1,1,1,4.87E-002,2.49,10.11,18.34,0.00,3.35,3.35,67.28,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR2,0.0,0.00,0.00,0.00,1.27,14.22,4.72,1,1,1,4.87E-002,2.49,10.11,18.34,3.35,6.10,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR3,0.0,0.00,0.00,0.00,1.27,14.22,7.47,1,1,1,4.87E-002,2.49,10.11,18.34,6.10,8.84,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR4,0.0,0.00,0.00,0.00,1.27,14.22,10.21,1,1,1,4.87E-002,2.49,10.11,18.34,8.84,11.58,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR1,0.0,0.00,0.00,0.00,3.25,14.22,1.68,1,1,1,2.49,4.01,10.11,18.34,0.00,3.35,3.35,42.05,TARP,DOE-2,12.54,5.11,5.11,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR2,0.0,0.00,0.00,0.00,3.25,14.22,4.72,1,1,1,2.49,4.01,10.11,18.34,3.35,6.10,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR3,0.0,0.00,0.00,0.00,3.25,14.22,7.47,1,1,1,2.49,4.01,10.11,18.34,6.10,8.84,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR4,0.0,0.00,0.00,0.00,3.25,14.22,10.21,1,1,1,2.49,4.01,10.11,18.34,8.84,11.58,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, GUESTROOM101,0.0,0.00,0.00,0.00,42.57,4.16,1.68,1,1,1,40.59,44.55,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM102,0.0,0.00,0.00,0.00,46.53,4.16,1.68,1,1,1,44.55,48.51,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM103,0.0,0.00,0.00,0.00,50.49,4.16,1.68,1,1,1,48.51,52.47,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, GUESTROOM104,0.0,0.00,0.00,0.00,50.49,14.22,1.68,1,1,1,48.51,52.47,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, GUESTROOM105,0.0,0.00,0.00,0.00,46.53,14.22,1.68,1,1,1,44.55,48.51,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM201,0.0,0.00,0.00,0.00,2.03,4.16,4.72,1,1,1,4.87E-002,4.01,4.88E-002,8.28,3.35,6.10,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM202_205,0.0,0.00,0.00,0.00,11.94,4.16,4.72,1,1,1,4.01,19.86,4.88E-002,8.28,3.35,6.10,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM206_208,0.0,0.00,0.00,0.00,26.26,4.16,4.72,1,1,1,19.86,32.66,4.88E-002,8.28,3.35,6.10,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,8,3,0,Yes
 Zone Information, GUESTROOM209_212,0.0,0.00,0.00,0.00,40.59,4.16,4.72,1,1,1,32.66,48.51,4.88E-002,8.28,3.35,6.10,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,9,4,0,Yes
 Zone Information, GUESTROOM213,0.0,0.00,0.00,0.00,50.49,4.16,4.72,1,1,1,48.51,52.47,4.88E-002,8.28,3.35,6.10,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM214,0.0,0.00,0.00,0.00,50.49,14.22,4.72,1,1,1,48.51,52.47,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM215_218,0.0,0.00,0.00,0.00,40.59,14.22,4.72,1,1,1,32.66,48.51,10.11,18.34,3.35,6.10,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,8,4,0,Yes
 Zone Information, GUESTROOM219,0.0,0.00,0.00,0.00,30.68,14.22,4.72,1,1,1,28.70,32.66,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM220_223,0.0,0.00,0.00,0.00,15.90,14.22,4.72,1,1,1,7.97,23.82,10.11,18.34,3.35,6.10,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,7,4,0,Yes
 Zone Information, GUESTROOM224,0.0,0.00,0.00,0.00,5.99,14.22,4.72,1,1,1,4.01,7.97,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, GUESTROOM301,0.0,0.00,0.00,0.00,2.03,4.16,7.47,1,1,1,4.87E-002,4.01,4.88E-002,8.28,6.10,8.84,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM302_305,0.0,0.00,0.00,0.00,11.94,4.16,7.47,1,1,1,4.01,19.86,4.88E-002,8.28,6.10,8.84,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM306_308,0.0,0.00,0.00,0.00,26.26,4.16,7.47,1,1,1,19.86,32.66,4.88E-002,8.28,6.10,8.84,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,6,3,0,Yes
 Zone Information, GUESTROOM309_312,0.0,0.00,0.00,0.00,40.59,4.16,7.47,1,1,1,32.66,48.51,4.88E-002,8.28,6.10,8.84,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM313,0.0,0.00,0.00,0.00,50.49,4.16,7.47,1,1,1,48.51,52.47,4.88E-002,8.28,6.10,8.84,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM314,0.0,0.00,0.00,0.00,50.49,14.22,7.47,1,1,1,48.51,52.47,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM315_318,0.0,0.00,0.00,0.00,40.59,14.22,7.47,1,1,1,32.66,48.51,10.11,18.34,6.10,8.84,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM319,0.0,0.00,0.00,0.00,30.68,14.22,7.47,1,1,1,28.70,32.66,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM320_323,0.0,0.00,0.00,0.00,15.90,14.22,7.47,1,1,1,7.97,23.82,10.11,18.34,6.10,8.84,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM324,0.0,0.00,0.00,0.00,5.99,14.22,7.47,1,1,1,4.01,7.97,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, GUESTROOM401,0.0,0.00,0.00,0.00,2.03,4.16,10.21,1,1,1,4.87E-002,4.01,4.88E-002,8.28,8.84,11.58,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM402_405,0.0,0.00,0.00,0.00,11.94,4.16,10.21,1,1,1,4.01,19.86,4.88E-002,8.28,8.84,11.58,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM406_408,0.0,0.00,0.00,0.00,26.26,4.16,10.21,1,1,1,19.86,32.66,4.88E-002,8.28,8.84,11.58,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,6,3,0,Yes
 Zone Information, GUESTROOM409_412,0.0,0.00,0.00,0.00,40.59,4.16,10.21,1,1,1,32.66,48.51,4.88E-002,8.28,8.84,11.58,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM413,0.0,0.00,0.00,0.00,50.49,4.16,10.21,1,1,1,48.51,52.47,4.88E-002,8.28,8.84,11.58,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM414,0.0,0.00,0.00,0.00,50.49,14.22,10.21,1,1,1,48.51,52.47,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM415_418,0.0,0.00,0.00,0.00,40.59,14.22,10.21,1,1,1,32.66,48.51,10.11,18.34,8.84,11.58,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM419,0.0,0.00,0.00,0.00,30.68,14.22,10.21,1,1,1,28.70,32.66,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM420_423,0.0,0.00,0.00,0.00,15.90,14.22,10.21,1,1,1,7.97,23.82,10.11,18.34,8.84,11.58,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM424,0.0,0.00,0.00,0.00,5.99,14.22,10.21,1,1,1,4.01,7.97,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, LAUNDRYROOMFLR1,0.0,0.00,0.00,0.00,34.64,14.22,1.68,1,1,1,28.70,40.59,10.11,18.34,0.00,3.35,3.35,327.99,TARP,DOE-2,97.83,39.86,34.92,4.94,7,3,0,Yes
 Zone Information, MECHANICALROOMFLR1,0.0,0.00,0.00,0.00,38.61,4.16,1.68,1,1,1,36.62,40.59,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,13.29,0.00,6,0,0,Yes
 Zone Information, MEETINGROOMFLR1,0.0,0.00,0.00,0.00,31.75,4.16,1.68,1,1,1,26.87,36.62,4.88E-002,8.28,0.00,3.35,3.35,269.14,TARP,DOE-2,80.27,32.70,27.77,4.94,7,3,0,Yes
 Zone Information, REARSTAIRSFLR1,0.0,0.00,0.00,0.00,53.69,14.22,1.68,1,1,1,52.47,54.91,10.11,18.34,0.00,3.35,3.35,67.30,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR2,0.0,0.00,0.00,0.00,53.69,14.22,4.72,1,1,1,52.47,54.91,10.11,18.34,3.35,6.10,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR3,0.0,0.00,0.00,0.00,53.69,14.22,7.47,1,1,1,52.47,54.91,10.11,18.34,6.10,8.84,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR4,0.0,0.00,0.00,0.00,53.69,14.22,10.21,1,1,1,52.47,54.91,10.11,18.34,8.84,11.58,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR1,0.0,0.00,0.00,0.00,53.69,4.16,1.68,1,1,1,52.47,54.91,4.88E-002,8.28,0.00,3.35,3.35,67.30,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR2,0.0,0.00,0.00,0.00,53.69,4.16,4.72,1,1,1,52.47,54.91,4.88E-002,8.28,3.35,6.10,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR3,0.0,0.00,0.00,0.00,53.69,4.16,7.47,1,1,1,52.47,54.91,4.88E-002,8.28,6.10,8.84,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR4,0.0,0.00,0.00,0.00,53.69,4.16,10.21,1,1,1,52.47,54.91,4.88E-002,8.28,8.84,11.58,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, RESTROOMFLR1,0.0,0.00,0.00,0.00,21.84,4.16,1.68,1,1,1,19.86,23.82,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,13.29,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORRIDORFLR1,150.51,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR2,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR3,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR4,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR1,15.05,0.0,N/A,0.000,0.000,2133.506,0.000,0.000,0.000,0.000,2133.506,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR2,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR3,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR4,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EMPLOYEELOUNGEFLR1,32.61,11.0,2.964,0.337,12.900,77.160,0.000,0.000,0.000,0.000,90.060,No
 Zone Internal Gains Nominal, EXERCISECENTERFLR1,32.61,11.0,2.964,0.337,9.700,11.500,0.000,0.000,0.000,0.000,21.200,No
 Zone Internal Gains Nominal, FRONTLOUNGEFLR1,163.06,52.9,3.080,0.325,11.840,15.400,0.000,0.000,0.000,0.000,27.240,No
 Zone Internal Gains Nominal, FRONTOFFICEFLR1,130.44,10.0,13.044,7.667E-002,11.840,12.900,0.000,0.000,0.000,0.000,24.740,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR1,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR2,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR3,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR4,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR1,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR2,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR3,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR4,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, GUESTROOM101,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM102,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM103,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM104,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM105,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM201,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM202_205,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM206_208,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM209_212,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM213,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM214,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM215_218,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM219,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM220_223,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM224,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM301,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM302_305,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM306_308,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM309_312,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM313,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM314,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM315_318,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM319,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM320_323,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM324,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM401,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM402_405,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM406_408,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM409_412,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM413,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM414,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM415_418,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM419,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM420_423,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM424,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, LAUNDRYROOMFLR1,97.83,11.0,8.893,0.112,6.460,21.875,184.254,0.000,0.000,0.000,212.589,No
 Zone Internal Gains Nominal, MECHANICALROOMFLR1,32.61,0.0,N/A,0.000,16.160,0.000,0.000,0.000,0.000,0.000,16.160,No
 Zone Internal Gains Nominal, MEETINGROOMFLR1,80.27,42.9,1.870,0.535,14.000,12.900,0.000,0.000,0.000,0.000,26.900,No
 Zone Internal Gains Nominal, REARSTAIRSFLR1,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR2,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR3,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR4,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTORAGEFLR1,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR2,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR3,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR4,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, RESTROOMFLR1,32.61,1.0,32.611,3.066E-002,9.700,10.760,0.000,0.000,0.000,0.000,20.460,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, EMPLOYEELOUNGEFLR1 PEOPLE,EMPLOYEELOUNGE_OCC_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,11.0,0.337,2.964,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, EXERCISECENTERFLR1 PEOPLE,EXERCISEROOM_OCC_SCH,EXERCISECENTERFLR1,32.61,11.0,11.0,0.337,2.964,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FRONTLOUNGEFLR1 PEOPLE,EMPLOYEELOUNGE_OCC_SCH,FRONTLOUNGEFLR1,163.06,52.9,52.9,0.325,3.080,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FRONTOFFICEFLR1 PEOPLE,OFFICE_OCC_SCH,FRONTOFFICEFLR1,130.44,10.0,10.0,7.667E-002,13.044,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM101 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM101,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM102 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM102,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM103 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM103,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM104 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM104,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM105 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM105,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM201 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM201,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM202_205 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM202_205,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM206_208 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM206_208,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM209_212 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM209_212,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM213 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM213,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM214 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM214,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM215_218 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM215_218,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM219 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM219,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM220_223 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM220_223,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM224 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM224,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM301 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM301,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM302_305 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM302_305,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM306_308 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM306_308,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM309_312 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM309_312,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM313 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM313,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM314 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM314,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM315_318 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM315_318,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM319 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM319,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM320_323 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM320_323,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM324 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM324,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM401 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM401,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM402_405 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM402_405,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM406_408 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM406_408,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM409_412 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM409_412,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM413 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM413,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM414 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM414,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM415_418 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM415_418,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM419 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM419,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM420_423 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM420_423,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, GUESTROOM424 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM424,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, LAUNDRYROOMFLR1 PEOPLE,LAUNDRYROOM_OCC_SCH,LAUNDRYROOMFLR1,97.83,11.0,11.0,0.112,8.893,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MEETINGROOMFLR1 PEOPLE,MEETINGROOM_OCC_SCH,MEETINGROOMFLR1,80.27,42.9,42.9,0.535,1.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,43,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, RESTROOMFLR1 PEOPLE,BLDG_OCC_SCH,RESTROOMFLR1,32.61,1.0,1.0,3.066E-002,32.611,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORRIDORFLR1_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR1,150.51,0.0,809.721,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,809.721,809.721
 Lights Internal Gains Nominal, CORRIDORFLR2_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR2,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761
 Lights Internal Gains Nominal, CORRIDORFLR3_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR3,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761
 Lights Internal Gains Nominal, CORRIDORFLR4_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR4,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761
 Lights Internal Gains Nominal, EMPLOYEELOUNGEFLR1_LIGHTS,EMPLOYEELOUNGE_LTG_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,420.656,12.900,38.241,0.000,0.700,0.200,0.100,1.000,General,0.000,420.656
 Lights Internal Gains Nominal, EXERCISECENTERFLR1_LIGHTS,EXERCISEROOM_LTG_SCH_BASE,EXERCISECENTERFLR1,32.61,11.0,316.307,9.700,28.755,0.000,0.700,0.200,0.100,1.000,General,0.000,316.307
 Lights Internal Gains Nominal, FRONTLOUNGEFLR1_LIGHTS,EMPLOYEELOUNGE_LTG_SCH,FRONTLOUNGEFLR1,163.06,52.9,1930.592,11.840,36.467,0.000,0.700,0.200,0.100,1.000,General,0.000,1930.592
 Lights Internal Gains Nominal, FRONTOFFICEFLR1_LIGHTS,OFFICE_LTG_SCH_BASE,FRONTOFFICEFLR1,130.44,10.0,1544.361,11.840,154.436,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, FRONTSTAIRSFLR1_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR1,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR2_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR2,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR3_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR3,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR4_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR4,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTORAGEFLR1_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR1,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860
 Lights Internal Gains Nominal, FRONTSTORAGEFLR2_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR2,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860
 Lights Internal Gains Nominal, FRONTSTORAGEFLR3_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR3,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860
 Lights Internal Gains Nominal, FRONTSTORAGEFLR4_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR4,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860
 Lights Internal Gains Nominal, GUESTROOM101_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM101,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM102_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM102,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM103_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM103,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM104_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM104,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM105_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM105,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM201_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM201,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM202_205_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM202_205,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM206_208_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM206_208,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459
 Lights Internal Gains Nominal, GUESTROOM209_212_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM209_212,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM213_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM213,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM214_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM214,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM215_218_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM215_218,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM219_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM219,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM220_223_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM220_223,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM224_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM224,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM301_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM301,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM302_305_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM302_305,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM306_308_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM306_308,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459
 Lights Internal Gains Nominal, GUESTROOM309_312_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM309_312,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM313_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM313,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM314_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM314,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM315_318_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM315_318,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM319_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM319,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM320_323_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM320_323,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM324_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM324,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM401_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM401,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM402_405_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM402_405,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM406_408_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM406_408,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459
 Lights Internal Gains Nominal, GUESTROOM409_412_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM409_412,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473
 Lights Internal Gains Nominal, GUESTROOM413_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM413,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118
 Lights Internal Gains Nominal, GUESTROOM414_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM414,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM415_418_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM415_418,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM419_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM419,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, GUESTROOM420_423_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM420_423,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361
 Lights Internal Gains Nominal, GUESTROOM424_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM424,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090
 Lights Internal Gains Nominal, LAUNDRYROOMFLR1_LIGHTS,LAUNDRYROOM_LTG_SCH,LAUNDRYROOMFLR1,97.83,11.0,631.962,6.460,57.451,0.000,0.700,0.200,0.100,1.000,General,0.000,631.962
 Lights Internal Gains Nominal, MECHANICALROOMFLR1_LIGHTS,BLDG_LIGHT_SCH,MECHANICALROOMFLR1,32.61,0.0,526.999,16.160,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,526.999
 Lights Internal Gains Nominal, MEETINGROOMFLR1_LIGHTS,MEETINGROOM_LTG_SCH_BASE,MEETINGROOMFLR1,80.27,42.9,1123.837,14.000,26.180,0.000,0.700,0.200,0.100,1.000,General,0.000,1123.837
 Lights Internal Gains Nominal, REARSTAIRSFLR1_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR1,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR2_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR2,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR3_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR3,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR4_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR4,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665
 Lights Internal Gains Nominal, REARSTORAGEFLR1_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR1,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632
 Lights Internal Gains Nominal, REARSTORAGEFLR2_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR2,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632
 Lights Internal Gains Nominal, REARSTORAGEFLR3_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR3,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632
 Lights Internal Gains Nominal, REARSTORAGEFLR4_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR4,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632
 Lights Internal Gains Nominal, RESTROOMFLR1_LIGHTS,BLDG_LIGHT_SCH,RESTROOMFLR1,32.61,1.0,316.330,9.700,316.330,0.000,0.700,0.200,0.100,1.000,General,0.000,316.330
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ELEVATORCOREFLR1_ELEVATORS_EQUIP,BLDG_ELEVATORS,ELEVATORCOREFLR1,15.05,0.0,32109.890,2133.506,N/A,0.000,0.500,0.000,0.500,Elevators,1605.495,16054.945
 ElectricEquipment Internal Gains Nominal, EMPLOYEELOUNGEFLR1_PLUGMISC_EQUIP,EMPLOYEELOUNGE_EQP_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,2516.108,77.160,228.737,0.000,0.500,0.000,0.500,General,0.000,2516.108
 ElectricEquipment Internal Gains Nominal, EXERCISECENTERFLR1_PLUGMISC_EQUIP,EXERCISEROOM_EQP_SCH,EXERCISECENTERFLR1,32.61,11.0,375.003,11.500,34.091,0.000,0.500,0.000,0.500,General,0.000,375.003
 ElectricEquipment Internal Gains Nominal, FRONTLOUNGEFLR1_PLUGMISC_EQUIP,EMPLOYEELOUNGE_EQP_SCH,FRONTLOUNGEFLR1,163.06,52.9,2511.074,15.400,47.432,0.000,0.500,0.000,0.500,General,0.000,2511.074
 ElectricEquipment Internal Gains Nominal, FRONTOFFICEFLR1_PLUGMISC_EQUIP,OFFICE_EQP_SCH,FRONTOFFICEFLR1,130.44,10.0,1682.623,12.900,168.262,0.000,0.500,0.000,0.500,General,0.000,1682.623
 ElectricEquipment Internal Gains Nominal, GUESTROOM101_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM101,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM102_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM102,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM103_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM103,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM104_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM104,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM105_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM105,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM201_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM201,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM202_205_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM202_205,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM206_208_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM206_208,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644
 ElectricEquipment Internal Gains Nominal, GUESTROOM209_212_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM209_212,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM213_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM213,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM214_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM214,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM215_218_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM215_218,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM219_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM219,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM220_223_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM220_223,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM224_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM224,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM301_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM301,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM302_305_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM302_305,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM306_308_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM306_308,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644
 ElectricEquipment Internal Gains Nominal, GUESTROOM309_312_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM309_312,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM313_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM313,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM314_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM314,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM315_318_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM315_318,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM319_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM319,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM320_323_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM320_323,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM324_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM324,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM401_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM401,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM402_405_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM402_405,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM406_408_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM406_408,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644
 ElectricEquipment Internal Gains Nominal, GUESTROOM409_412_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM409_412,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369
 ElectricEquipment Internal Gains Nominal, GUESTROOM413_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM413,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342
 ElectricEquipment Internal Gains Nominal, GUESTROOM414_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM414,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM415_418_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM415_418,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM419_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM419,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, GUESTROOM420_423_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM420_423,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233
 ElectricEquipment Internal Gains Nominal, GUESTROOM424_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM424,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308
 ElectricEquipment Internal Gains Nominal, LAUNDRYROOMFLR1_LAUNDRYWASHERS_EQUIP,LAUNDRYROOM_EQP_ELEC_SCH,LAUNDRYROOMFLR1,97.83,11.0,2140.000,21.875,194.545,0.000,0.200,0.000,0.800,LaundryWashers,0.000,2140.000
 ElectricEquipment Internal Gains Nominal, MEETINGROOMFLR1_PLUGMISC_EQUIP,MEETINGROOM_EQP_SCH,MEETINGROOMFLR1,80.27,42.9,1035.536,12.900,24.123,0.000,0.500,0.000,0.500,General,0.000,559.189
 ElectricEquipment Internal Gains Nominal, RESTROOMFLR1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,RESTROOMFLR1,32.61,1.0,350.898,10.760,350.898,0.000,0.500,0.000,0.500,General,0.000,350.898
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, LAUNDRYROOMFLR1_LAUNDRYDRYERS_EQUIP,LAUNDRYROOM_EQP_GAS_SCH,LAUNDRYROOMFLR1,97.83,11.0,18025.000,184.254,1638.636,0.000,0.200,0.500,0.300,LaundryDryers,0.000,18025.000
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR1_INFILTRATION,INFIL_HALF_ON_SCH,CORRIDORFLR1,150.51,0.0,9.876E-003,6.562E-005,3.020E-004,7.046E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR2_INFILTRATION,INFIL_HALF_ON_SCH,CORRIDORFLR2,125.42,0.0,5.555E-003,4.429E-005,3.020E-004,5.813E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR3_INFILTRATION,INFIL_HALF_ON_SCH,CORRIDORFLR3,125.42,0.0,5.555E-003,4.429E-005,3.020E-004,5.813E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR4_INFILTRATION,INFIL_HALF_ON_SCH,CORRIDORFLR4,125.42,0.0,4.343E-002,3.463E-004,3.020E-004,0.454,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR1_INFILTRATION,INFIL_HALF_ON_SCH,ELEVATORCOREFLR1,15.05,0.0,1.852E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR2_INFILTRATION,INFIL_HALF_ON_SCH,ELEVATORCOREFLR2,15.05,0.0,1.515E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR3_INFILTRATION,INFIL_HALF_ON_SCH,ELEVATORCOREFLR3,15.05,0.0,1.515E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR4_INFILTRATION,INFIL_HALF_ON_SCH,ELEVATORCOREFLR4,15.05,0.0,6.060E-003,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, EMPLOYEELOUNGEFLR1_INFILTRATION,INFIL_HALF_ON_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, EXERCISECENTERFLR1_INFILTRATION,INFIL_HALF_ON_SCH,EXERCISECENTERFLR1,32.61,11.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTLOUNGEFLR1_INFILTRATION,INFIL_HALF_ON_SCH,FRONTLOUNGEFLR1,163.06,52.9,2.839E-002,1.741E-004,3.020E-004,0.187,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTOFFICEFLR1_INFILTRATION,INFIL_HALF_ON_SCH,FRONTOFFICEFLR1,130.44,10.0,1.605E-002,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR1_INFILTRATION,INFIL_SCH,FRONTSTAIRSFLR1,20.07,0.0,1.080E-002,5.383E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR2_INFILTRATION,INFIL_SCH,FRONTSTAIRSFLR2,20.07,0.0,8.838E-003,4.404E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR3_INFILTRATION,INFIL_SCH,FRONTSTAIRSFLR3,20.07,0.0,8.838E-003,4.404E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR4_INFILTRATION,INFIL_SCH,FRONTSTAIRSFLR4,20.07,0.0,1.490E-002,7.424E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR1_INFILTRATION,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR1,12.54,0.0,1.543E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR2_INFILTRATION,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR2,12.54,0.0,1.263E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR3_INFILTRATION,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR3,12.54,0.0,1.263E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR4_INFILTRATION,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR4,12.54,0.0,5.050E-003,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM101_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM101,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM102_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM102,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM103_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM103,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM104_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM104,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM105_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM105,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM201_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM201,32.61,1.4,1.010E-002,3.097E-004,3.020E-004,0.406,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM202_205_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM202_205,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM206_208_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM206_208,105.36,4.8,1.061E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM209_212_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM209_212,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM213_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM213,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM214_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM214,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM215_218_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM215_218,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM219_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM219,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM220_223_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM220_223,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM224_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM224,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM301_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM301,32.61,1.4,1.010E-002,3.097E-004,3.020E-004,0.406,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM302_305_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM302_305,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM306_308_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM306_308,105.36,4.8,1.061E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM309_312_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM309_312,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM313_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM313,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM314_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM314,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM315_318_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM315_318,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM319_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM319,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM320_323_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM320_323,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM324_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM324,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM401_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM401,32.61,1.4,1.995E-002,6.117E-004,3.020E-004,0.803,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM402_405_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM402_405,130.45,5.6,5.253E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM406_408_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM406_408,105.36,4.8,4.242E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM409_412_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM409_412,130.45,5.6,5.253E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM413_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM413,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM414_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM414,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM415_418_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM415_418,130.44,5.6,5.252E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM419_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM419,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM420_423_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM420_423,130.44,5.6,5.252E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM424_INFILTRATION,INFIL_HALF_ON_SCH,GUESTROOM424,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LAUNDRYROOMFLR1_INFILTRATION,INFIL_HALF_ON_SCH,LAUNDRYROOMFLR1,97.83,11.0,1.204E-002,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICALROOMFLR1_INFILTRATION,INFIL_HALF_ON_SCH,MECHANICALROOMFLR1,32.61,0.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MEETINGROOMFLR1_INFILTRATION,INFIL_HALF_ON_SCH,MEETINGROOMFLR1,80.27,42.9,9.876E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR1_INFILTRATION,INFIL_SCH,REARSTAIRSFLR1,20.07,0.0,1.080E-002,5.382E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR2_INFILTRATION,INFIL_SCH,REARSTAIRSFLR2,20.07,0.0,8.838E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR3_INFILTRATION,INFIL_SCH,REARSTAIRSFLR3,20.07,0.0,8.838E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR4_INFILTRATION,INFIL_SCH,REARSTAIRSFLR4,20.07,0.0,1.490E-002,7.423E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR1_INFILTRATION,INFIL_HALF_ON_SCH,REARSTORAGEFLR1,20.07,0.0,1.080E-002,5.382E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR2_INFILTRATION,INFIL_HALF_ON_SCH,REARSTORAGEFLR2,20.07,0.0,8.839E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR3_INFILTRATION,INFIL_HALF_ON_SCH,REARSTORAGEFLR3,20.07,0.0,8.839E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR4_INFILTRATION,INFIL_HALF_ON_SCH,REARSTORAGEFLR4,20.07,0.0,1.490E-002,7.423E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RESTROOMFLR1_INFILTRATION,INFIL_HALF_ON_SCH,RESTROOMFLR1,32.61,1.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORRIDORFLR1,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR2,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR3,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR4,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR1,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR2,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR3,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR4,Mixing/Well-Stirred
RoomAir Model,EMPLOYEELOUNGEFLR1,Mixing/Well-Stirred
RoomAir Model,EXERCISECENTERFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTLOUNGEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTOFFICEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR2,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR3,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR4,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR2,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR3,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR4,Mixing/Well-Stirred
RoomAir Model,GUESTROOM101,Mixing/Well-Stirred
RoomAir Model,GUESTROOM102,Mixing/Well-Stirred
RoomAir Model,GUESTROOM103,Mixing/Well-Stirred
RoomAir Model,GUESTROOM104,Mixing/Well-Stirred
RoomAir Model,GUESTROOM105,Mixing/Well-Stirred
RoomAir Model,GUESTROOM201,Mixing/Well-Stirred
RoomAir Model,GUESTROOM202_205,Mixing/Well-Stirred
RoomAir Model,GUESTROOM206_208,Mixing/Well-Stirred
RoomAir Model,GUESTROOM209_212,Mixing/Well-Stirred
RoomAir Model,GUESTROOM213,Mixing/Well-Stirred
RoomAir Model,GUESTROOM214,Mixing/Well-Stirred
RoomAir Model,GUESTROOM215_218,Mixing/Well-Stirred
RoomAir Model,GUESTROOM219,Mixing/Well-Stirred
RoomAir Model,GUESTROOM220_223,Mixing/Well-Stirred
RoomAir Model,GUESTROOM224,Mixing/Well-Stirred
RoomAir Model,GUESTROOM301,Mixing/Well-Stirred
RoomAir Model,GUESTROOM302_305,Mixing/Well-Stirred
RoomAir Model,GUESTROOM306_308,Mixing/Well-Stirred
RoomAir Model,GUESTROOM309_312,Mixing/Well-Stirred
RoomAir Model,GUESTROOM313,Mixing/Well-Stirred
RoomAir Model,GUESTROOM314,Mixing/Well-Stirred
RoomAir Model,GUESTROOM315_318,Mixing/Well-Stirred
RoomAir Model,GUESTROOM319,Mixing/Well-Stirred
RoomAir Model,GUESTROOM320_323,Mixing/Well-Stirred
RoomAir Model,GUESTROOM324,Mixing/Well-Stirred
RoomAir Model,GUESTROOM401,Mixing/Well-Stirred
RoomAir Model,GUESTROOM402_405,Mixing/Well-Stirred
RoomAir Model,GUESTROOM406_408,Mixing/Well-Stirred
RoomAir Model,GUESTROOM409_412,Mixing/Well-Stirred
RoomAir Model,GUESTROOM413,Mixing/Well-Stirred
RoomAir Model,GUESTROOM414,Mixing/Well-Stirred
RoomAir Model,GUESTROOM415_418,Mixing/Well-Stirred
RoomAir Model,GUESTROOM419,Mixing/Well-Stirred
RoomAir Model,GUESTROOM420_423,Mixing/Well-Stirred
RoomAir Model,GUESTROOM424,Mixing/Well-Stirred
RoomAir Model,LAUNDRYROOMFLR1,Mixing/Well-Stirred
RoomAir Model,MECHANICALROOMFLR1,Mixing/Well-Stirred
RoomAir Model,MEETINGROOMFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR2,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR3,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR4,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR2,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR3,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR4,Mixing/Well-Stirred
RoomAir Model,RESTROOMFLR1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDORFLR1,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDORFLR2,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDORFLR3,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDORFLR4,   1.2000    
 Heating Sizing Factor Information, Zone EMPLOYEELOUNGEFLR1,   1.2000    
 Heating Sizing Factor Information, Zone EXERCISECENTERFLR1,   1.2000    
 Heating Sizing Factor Information, Zone FRONTLOUNGEFLR1,   1.2000    
 Heating Sizing Factor Information, Zone FRONTOFFICEFLR1,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR1,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR2,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR3,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR4,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR1,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR2,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR3,   1.2000    
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR4,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM101,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM102,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM103,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM104,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM105,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM201,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM202_205,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM206_208,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM209_212,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM213,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM214,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM215_218,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM219,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM220_223,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM224,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM301,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM302_305,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM306_308,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM309_312,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM313,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM314,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM315_318,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM319,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM320_323,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM324,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM401,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM402_405,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM406_408,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM409_412,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM413,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM414,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM415_418,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM419,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM420_423,   1.2000    
 Heating Sizing Factor Information, Zone GUESTROOM424,   1.2000    
 Heating Sizing Factor Information, Zone LAUNDRYROOMFLR1,   1.2000    
 Heating Sizing Factor Information, Zone MECHANICALROOMFLR1,   1.2000    
 Heating Sizing Factor Information, Zone MEETINGROOMFLR1,   1.2000    
 Heating Sizing Factor Information, Zone REARSTAIRSFLR1,   1.2000    
 Heating Sizing Factor Information, Zone REARSTAIRSFLR2,   1.2000    
 Heating Sizing Factor Information, Zone REARSTAIRSFLR3,   1.2000    
 Heating Sizing Factor Information, Zone REARSTAIRSFLR4,   1.2000    
 Heating Sizing Factor Information, Zone REARSTORAGEFLR1,   1.2000    
 Heating Sizing Factor Information, Zone REARSTORAGEFLR2,   1.2000    
 Heating Sizing Factor Information, Zone REARSTORAGEFLR3,   1.2000    
 Heating Sizing Factor Information, Zone REARSTORAGEFLR4,   1.2000    
 Heating Sizing Factor Information, Zone RESTROOMFLR1,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDORFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDORFLR2,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDORFLR3,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDORFLR4,   1.2000    
 Cooling Sizing Factor Information, Zone EMPLOYEELOUNGEFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone EXERCISECENTERFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTLOUNGEFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTOFFICEFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR2,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR3,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR4,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR2,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR3,   1.2000    
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR4,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM101,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM102,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM103,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM104,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM105,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM201,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM202_205,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM206_208,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM209_212,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM213,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM214,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM215_218,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM219,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM220_223,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM224,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM301,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM302_305,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM306_308,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM309_312,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM313,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM314,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM315_318,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM319,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM320_323,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM324,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM401,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM402_405,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM406_408,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM409_412,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM413,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM414,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM415_418,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM419,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM420_423,   1.2000    
 Cooling Sizing Factor Information, Zone GUESTROOM424,   1.2000    
 Cooling Sizing Factor Information, Zone LAUNDRYROOMFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone MECHANICALROOMFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone MEETINGROOMFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR2,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR3,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR4,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR1,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR2,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR3,   1.2000    
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR4,   1.2000    
 Cooling Sizing Factor Information, Zone RESTROOMFLR1,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORRIDORFLR1, Cooling, 4826.94630, 5792.33556, 0.39491, 0.47389, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 19:15:00, 26.95800, 1.85424E-002, 150.50585, 0.00000, 3.76265E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR1, Heating, 0.00000, 0.00000, 0.00000, 3.76265E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 150.50585, 0.00000, 3.76265E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR2, Cooling, 2336.21314, 2803.45577, 0.19113, 0.22936, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR2, Heating, 214.16677, 257.00013, 9.22991E-003, 3.13551E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:15:00, -11.00000, 1.47100E-003, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR3, Cooling, 2131.39823, 2557.67788, 0.17437, 0.20925, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.32400, 1.85424E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR3, Heating, 619.90798, 743.88958, 2.67159E-002, 3.20591E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 21:45:00, -11.00000, 1.47100E-003, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR4, Cooling, 3337.12652, 4004.55183, 0.27305, 0.32766, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.32400, 1.85424E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR4, Heating, 2868.91642, 3442.69970, 0.12363, 0.14836, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, EMPLOYEELOUNGEFLR1, Cooling, 3124.76401, 3749.71681, 0.25591, 0.30709, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.98800, 1.85424E-002, 32.60897, 11.00000, 8.80000E-002, 0.00000
 Zone Sizing Information, EMPLOYEELOUNGEFLR1, Heating, 295.13971, 354.16765, 1.27193E-002, 8.80000E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.60897, 11.00000, 8.80000E-002, 0.00000
 Zone Sizing Information, EXERCISECENTERFLR1, Cooling, 1221.63179, 1465.95815, 0.10003, 0.12004, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 20:15:00, 25.86600, 1.85424E-002, 32.60897, 11.00000, 0.11000, 0.00000
 Zone Sizing Information, EXERCISECENTERFLR1, Heating, 203.31832, 243.98198, 8.76264E-003, 0.11000, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.00000, 1.47100E-003, 32.60897, 11.00000, 0.11000, 0.00000
 Zone Sizing Information, FRONTLOUNGEFLR1, Cooling, 7341.63605, 8809.96326, 0.60144, 0.72173, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 163.05672, 52.94049, 0.42352, 0.00000
 Zone Sizing Information, FRONTLOUNGEFLR1, Heating, 2484.28786, 2981.14543, 0.10706, 0.42352, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 163.05672, 52.94049, 0.42352, 0.00000
 Zone Sizing Information, FRONTOFFICEFLR1, Cooling, 3271.94783, 3926.33739, 0.26780, 0.32135, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 130.43587, 10.00000, 0.10000, 0.00000
 Zone Sizing Information, FRONTOFFICEFLR1, Heating, 1421.14545, 1705.37454, 6.12454E-002, 0.10000, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 130.43587, 10.00000, 0.10000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR1, Heating, 247.55851, 297.07021, 8.30671E-003, 9.96805E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.00000, 1.47100E-003, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR2, Heating, 307.27133, 368.72560, 1.03102E-002, 1.23722E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR3, Heating, 345.26045, 414.31253, 1.15847E-002, 1.39016E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR4, Heating, 760.82938, 912.99525, 2.55252E-002, 3.06303E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTORAGEFLR4, Heating, 63.81569, 76.57883, 2.14150E-003, 2.56980E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 12.54191, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, GUESTROOM101, Cooling, 868.52302, 1042.22762, 7.10730E-002, 8.52876E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM101, Heating, 356.20083, 427.44099, 1.53508E-002, 1.84209E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM102, Cooling, 884.15171, 1060.98205, 7.23518E-002, 8.68222E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM102, Heating, 373.69313, 448.43176, 1.61046E-002, 1.93255E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM103, Cooling, 954.96589, 1145.95906, 7.81463E-002, 9.37755E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM103, Heating, 546.89045, 656.26854, 2.35687E-002, 2.82825E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM104, Cooling, 871.11598, 1045.33918, 7.12851E-002, 8.55421E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM104, Heating, 545.99297, 655.19156, 2.35300E-002, 2.82360E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM105, Cooling, 906.67974, 1088.01569, 7.41951E-002, 8.90341E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM105, Heating, 374.89419, 449.87302, 1.61564E-002, 1.93877E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM201, Cooling, 1246.31672, 1495.58007, 0.10199, 0.12239, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 19:00:00, 27.24400, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM201, Heating, 678.53428, 814.24114, 2.92406E-002, 3.50887E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM202_205, Cooling, 4181.22308, 5017.46770, 0.34216, 0.41060, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM202_205, Heating, 1274.00675, 1528.80809, 5.49042E-002, 6.58850E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM206_208, Cooling, 3365.77157, 4038.92589, 0.27544, 0.33052, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM206_208, Heating, 1014.07345, 1216.88814, 4.37022E-002, 5.24426E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:45:00, -11.00000, 1.47100E-003, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM209_212, Cooling, 4050.10173, 4860.12207, 0.33143, 0.39772, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM209_212, Heating, 1223.77469, 1468.52963, 5.27394E-002, 6.32872E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM213, Cooling, 1172.87498, 1407.44997, 9.59767E-002, 0.11517, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM213, Heating, 498.65620, 598.38745, 2.14900E-002, 2.57879E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM214, Cooling, 1106.71045, 1328.05254, 9.05627E-002, 0.10868, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM214, Heating, 475.17803, 570.21363, 2.04781E-002, 2.45738E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM215_218, Cooling, 4269.94884, 5123.93861, 0.34942, 0.41931, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.83200, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM215_218, Heating, 997.69259, 1197.23111, 4.29962E-002, 5.66400E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM219, Cooling, 1378.96414, 1654.75697, 0.11284, 0.13541, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM219, Heating, 58.50067, 70.20081, 2.52115E-003, 1.41600E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:15:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM220_223, Cooling, 3846.67885, 4616.01462, 0.31479, 0.37775, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM220_223, Heating, 1136.64545, 1363.97454, 4.89847E-002, 5.87817E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 08:30:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM224, Cooling, 1102.12653, 1322.55184, 9.01876E-002, 0.10823, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM224, Heating, 413.93061, 496.71674, 1.78386E-002, 2.14064E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM301, Cooling, 1236.31718, 1483.58062, 0.10117, 0.12140, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 19:00:00, 27.24400, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM301, Heating, 718.04535, 861.65442, 3.09431E-002, 3.71317E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM302_305, Cooling, 4190.33916, 5028.40699, 0.34291, 0.41149, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM302_305, Heating, 1392.84077, 1671.40892, 6.00259E-002, 7.20311E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM306_308, Cooling, 3458.30927, 4149.97113, 0.28301, 0.33961, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM306_308, Heating, 1191.20911, 1429.45093, 5.13364E-002, 6.16037E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM309_312, Cooling, 4185.32804, 5022.39364, 0.34250, 0.41100, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM309_312, Heating, 1384.61066, 1661.53279, 5.96712E-002, 7.16055E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM313, Cooling, 1216.32600, 1459.59120, 9.95320E-002, 0.11944, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.67600, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM313, Heating, 537.75047, 645.30056, 2.31749E-002, 2.78099E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM314, Cooling, 1145.93754, 1375.12505, 9.37601E-002, 0.11251, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM314, Heating, 517.88068, 621.45682, 2.23186E-002, 2.67824E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM315_318, Cooling, 4051.18635, 4861.42362, 0.33147, 0.39776, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM315_318, Heating, 1345.22507, 1614.27008, 5.79739E-002, 6.95686E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM319, Cooling, 1088.21483, 1305.85779, 8.90373E-002, 0.10684, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM319, Heating, 315.85140, 379.02168, 1.36117E-002, 1.63341E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 21:45:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM320_323, Cooling, 3977.75848, 4773.31018, 0.32546, 0.39055, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM320_323, Heating, 1344.79297, 1613.75156, 5.79552E-002, 6.95463E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM324, Cooling, 1142.18928, 1370.62714, 9.34534E-002, 0.11214, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM324, Heating, 469.42649, 563.31179, 2.02304E-002, 2.42765E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM401, Cooling, 1523.52464, 1828.22957, 0.12468, 0.14962, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 28.02400, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM401, Heating, 1261.13840, 1513.36608, 5.43425E-002, 6.52110E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM402_405, Cooling, 5321.24943, 6385.49931, 0.43547, 0.52256, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:45:00, 30.05200, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM402_405, Heating, 3508.57108, 4210.28530, 0.15119, 0.18143, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM406_408, Cooling, 4380.07775, 5256.09330, 0.35848, 0.43018, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:30:00, 30.26000, 1.85424E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM406_408, Heating, 2915.70756, 3498.84907, 0.12564, 0.15077, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM409_412, Cooling, 5327.30828, 6392.76994, 0.43597, 0.52316, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:45:00, 30.05200, 1.85424E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM409_412, Heating, 3505.70153, 4206.84183, 0.15107, 0.18128, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM413, Cooling, 1540.79080, 1848.94896, 0.12608, 0.15130, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.84400, 1.85424E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM413, Heating, 1084.76973, 1301.72368, 4.67453E-002, 5.60944E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM414, Cooling, 1477.88657, 1773.46389, 0.12093, 0.14512, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.32400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM414, Heating, 1068.49714, 1282.19657, 4.60441E-002, 5.52529E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM415_418, Cooling, 5187.92030, 6225.50436, 0.42453, 0.50943, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM415_418, Heating, 3503.35141, 4204.02169, 0.15097, 0.18116, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM419, Cooling, 1364.90850, 1637.89021, 0.11169, 0.13403, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.32400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM419, Heating, 969.40943, 1163.29131, 4.17742E-002, 5.01290E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM420_423, Cooling, 5144.63757, 6173.56508, 0.42098, 0.50518, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.58400, 1.85424E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM420_423, Heating, 3480.08917, 4176.10700, 0.14996, 0.17996, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM424, Cooling, 1468.76787, 1762.52144, 0.12019, 0.14423, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.32400, 1.85424E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM424, Heating, 1050.98145, 1261.17774, 4.52893E-002, 5.43471E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, LAUNDRYROOMFLR1, Cooling, 13389.10663, 16066.92795, 1.09561, 1.31473, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 19:30:00, 26.67200, 1.85424E-002, 97.82690, 11.00000, 0.14300, 0.00000
 Zone Sizing Information, LAUNDRYROOMFLR1, Heating, 0.00000, 0.00000, 0.00000, 0.14300, BALTIMORE ANN HTG 99.6% CONDNS DB, , -11.00000, 1.47100E-003, 97.82690, 11.00000, 0.14300, 0.00000
 Zone Sizing Information, MECHANICALROOMFLR1, Cooling, 513.50142, 616.20170, 4.20126E-002, 5.04151E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:45:00, 30.05200, 1.85424E-002, 32.61134, 0.00000, 8.15284E-003, 0.00000
 Zone Sizing Information, MECHANICALROOMFLR1, Heating, 281.28470, 337.54164, 1.21222E-002, 1.45467E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.61134, 0.00000, 8.15284E-003, 0.00000
 Zone Sizing Information, MEETINGROOMFLR1, Cooling, 4025.28176, 4830.33811, 0.32998, 0.42927, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.30000, 1.85424E-002, 80.27408, 42.92731, 0.42927, 0.00000
 Zone Sizing Information, MEETINGROOMFLR1, Heating, 837.59363, 1005.11236, 3.60968E-002, 0.42927, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 80.27408, 42.92731, 0.42927, 0.00000
 Zone Sizing Information, REARSTAIRSFLR1, Heating, 163.93355, 196.72025, 5.50092E-003, 6.60110E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.00000, 1.47100E-003, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR2, Heating, 209.81141, 251.77369, 7.04033E-003, 8.44839E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -11.00000, 1.47100E-003, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR3, Heating, 237.02253, 284.42703, 7.95325E-003, 9.54390E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR4, Heating, 624.43230, 749.31876, 2.09495E-002, 2.51394E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR1, Heating, 57.97832, 69.57398, 1.94564E-003, 2.33477E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.00000, 1.47100E-003, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR2, Heating, 145.62146, 174.74575, 4.88662E-003, 5.86394E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -11.00000, 1.47100E-003, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR3, Heating, 171.14758, 205.37709, 5.74312E-003, 6.89175E-003, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR4, Heating, 452.93525, 543.52230, 1.51978E-002, 1.82373E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -11.00000, 1.47100E-003, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, RESTROOMFLR1, Cooling, 723.66705, 868.40046, 5.92108E-002, 7.10530E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:45:00, 30.05200, 1.85424E-002, 32.61134, 1.00000, 0.00000, 0.00000
 Zone Sizing Information, RESTROOMFLR1, Heating, 245.77895, 294.93474, 1.05921E-002, 1.27105E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -11.00000, 1.47100E-003, 32.61134, 1.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-HEATCOOL:1, Cooling, Sensible, 6521.08, 0.47389, 0.47389, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:1, Heating, Sensible, 2309.32, 3.76265E-002, 3.76265E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:10, Cooling, Sensible, 3302.04, 0.22936, 0.22936, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:10, Heating, Sensible, 1924.42, 3.13551E-002, 3.13551E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:11, Cooling, Sensible, 3021.21, 0.20925, 0.20925, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:11, Heating, Sensible, 1940.51, 3.20591E-002, 3.20591E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 21:45:00
 System Sizing Information, PSZ-HEATCOOL:12, Cooling, Sensible, 4616.76, 0.32766, 0.32766, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:12, Heating, Sensible, 4599.96, 0.14836, 0.14836, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 17:00:00
 System Sizing Information, PSZ-HEATCOOL:2, Cooling, Sensible, 13125.56, 0.72173, 0.72173, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:2, Heating, Sensible, 25993.79, 0.42352, 0.42352, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:3, Cooling, Sensible, 957.58, 7.10530E-002, 7.10530E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 00:00:00
 System Sizing Information, PSZ-HEATCOOL:3, Heating, Sensible, 290.64, 1.27105E-002, 1.27105E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00
 System Sizing Information, PSZ-HEATCOOL:4, Cooling, Sensible, 9557.12, 0.42927, 0.42927, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:4, Heating, Sensible, 26346.65, 0.42927, 0.42927, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:5, Cooling, Sensible, 738.86, 5.04151E-002, 5.04151E-002, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:5, Heating, Sensible, 646.58, 1.45467E-002, 1.45467E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 06:15:00
 System Sizing Information, PSZ-HEATCOOL:6, Cooling, Sensible, 4876.37, 0.30709, 0.30709, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:6, Heating, Sensible, 5401.00, 8.80000E-002, 8.80000E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:7, Cooling, Sensible, 18177.31, 1.31473, 1.31473, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:7, Heating, Sensible, 8776.63, 0.14300, 0.14300, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:8, Cooling, Sensible, 1864.84, 0.12004, 0.12004, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:8, Heating, Sensible, 6751.25, 0.11000, 0.11000, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:9, Cooling, Sensible, 5152.40, 0.32135, 0.32135, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-HEATCOOL:9, Heating, Sensible, 6137.50, 0.10000, 0.10000, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORRIDORFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.47389
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORRIDORFLR2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORRIDORFLR3 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20925
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORRIDORFLR4 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32766
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, EMPLOYEELOUNGEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.30709
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, EXERCISECENTERFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12004
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, FRONTLOUNGEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.72173
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, FRONTOFFICEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32135
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 9.96805E-003
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 9.96805E-003
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 297.07910
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.23722E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.23722E-002
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 368.73691
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.39016E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.39016E-002
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 414.32630
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 3.06303E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 3.06303E-002
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 913.04269
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.56980E-003
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.56980E-003
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 76.57966
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.52876E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.52876E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.52876E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 8.52876E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1638.06104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.78887
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, 1571.8, 3.16, 10.80, 11.44, 10.89
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM101 PTAC HEAT COIL, Design Size Nominal Capacity [W], 980.78636
 Component Sizing Information, Fan:OnOff, GUESTROOM101 PTACFAN, Design Size Maximum Flow Rate [m3/s], 8.52876E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.68222E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.68222E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.68222E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 8.68222E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1658.59204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79058
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, 1591.2, 3.16, 10.79, 11.43, 10.87
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM102 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1001.77695
 Component Sizing Information, Fan:OnOff, GUESTROOM102 PTACFAN, Design Size Maximum Flow Rate [m3/s], 8.68222E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1751.22224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80090
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, 1678.4, 3.15, 10.75, 11.38, 10.81
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM103 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1209.61199
 Component Sizing Information, Fan:OnOff, GUESTROOM103 PTACFAN, Design Size Maximum Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.55421E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.55421E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.55421E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 8.55421E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1646.17005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.78825
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, 1579.8, 3.17, 10.80, 11.45, 10.89
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM104 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1208.53498
 Component Sizing Information, Fan:OnOff, GUESTROOM104 PTACFAN, Design Size Maximum Flow Rate [m3/s], 8.55421E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.90341E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.90341E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.90341E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 8.90341E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1692.91786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79308
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, 1623.8, 3.16, 10.78, 11.42, 10.86
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM105 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1003.21812
 Component Sizing Information, Fan:OnOff, GUESTROOM105 PTACFAN, Design Size Maximum Flow Rate [m3/s], 8.90341E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12239
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12239
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12239
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2073.16966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80028
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, 1978.2, 3.07, 10.49, 11.10, 10.45
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM201 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1367.57709
 Component Sizing Information, Fan:OnOff, GUESTROOM201 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12239
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41060
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.41060
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.41060
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.41060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7441.81310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80079
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, 7123.1, 2.72, 9.28, 9.85, 9.45
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM202_205 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3742.18372
 Component Sizing Information, Fan:OnOff, GUESTROOM202_205 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.41060
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 5913.74802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80015
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, 5657.2, 2.71, 9.26, 9.82, 9.42
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM206_208 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2876.92410
 Component Sizing Information, Fan:OnOff, GUESTROOM206_208 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39772
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.39772
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.39772
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.39772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7272.28932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80084
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, 6963.6, 2.72, 9.30, 9.86, 9.47
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM209_212 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3681.90620
 Component Sizing Information, Fan:OnOff, GUESTROOM209_212 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.39772
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11517
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11517
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11517
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2024.51969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80022
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, 1935.1, 3.11, 10.62, 11.24, 10.61
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM213 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1151.72895
 Component Sizing Information, Fan:OnOff, GUESTROOM213 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11517
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10868
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10868
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10868
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.10868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1939.58841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80100
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, 1855.2, 3.12, 10.66, 11.29, 10.67
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM214 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1123.55549
 Component Sizing Information, Fan:OnOff, GUESTROOM214 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.10868
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41931
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.41931
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.41931
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.41931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7577.37213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80078
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, 7251.9, 2.72, 9.28, 9.84, 9.44
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM215_218 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3527.66457
 Component Sizing Information, Fan:OnOff, GUESTROOM215_218 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.41931
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13541
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13541
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.13541
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.13541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2311.77360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80048
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, 2206.7, 3.04, 10.39, 11.00, 10.38
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM219 PTAC HEAT COIL, Design Size Nominal Capacity [W], 881.91614
 Component Sizing Information, Fan:OnOff, GUESTROOM219 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.13541
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37775
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.37775
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.37775
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.37775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7008.48740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80003
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, 6715.3, 2.73, 9.32, 9.88, 9.51
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM220_223 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3577.36074
 Component Sizing Information, Fan:OnOff, GUESTROOM220_223 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.37775
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10823
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10823
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10823
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.10823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1933.69131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80062
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, 1849.7, 3.12, 10.66, 11.29, 10.67
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM224 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1050.05958
 Component Sizing Information, Fan:OnOff, GUESTROOM224 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.10823
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12140
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12140
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12140
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2060.72677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80055
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, 1966.5, 3.08, 10.49, 11.11, 10.46
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM301 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1414.99139
 Component Sizing Information, Fan:OnOff, GUESTROOM301 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12140
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41149
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.41149
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.41149
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.41149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7453.60883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80099
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, 7134.2, 2.72, 9.28, 9.84, 9.45
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM302_305 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3884.80173
 Component Sizing Information, Fan:OnOff, GUESTROOM302_305 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.41149
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33961
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.33961
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.33961
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.33961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 6032.87820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80060
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, 5769.3, 2.71, 9.25, 9.81, 9.40
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM306_308 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3089.49666
 Component Sizing Information, Fan:OnOff, GUESTROOM306_308 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.33961
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41100
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.41100
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.41100
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.41100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7447.13476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80088
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, 7128.1, 2.72, 9.28, 9.84, 9.45
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM309_312 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3874.92553
 Component Sizing Information, Fan:OnOff, GUESTROOM309_312 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.41100
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11944
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11944
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11944
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2080.15175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80045
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, 1987.5, 3.10, 10.57, 11.19, 10.56
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM313 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1198.65049
 Component Sizing Information, Fan:OnOff, GUESTROOM313 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11944
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11251
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11251
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11251
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1952.20029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80076
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, 1864.9, 3.11, 10.60, 11.23, 10.58
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM314 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1174.80660
 Component Sizing Information, Fan:OnOff, GUESTROOM314 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11251
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39776
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.39776
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.39776
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.39776
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7132.13153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80042
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, 6823.4, 2.72, 9.27, 9.83, 9.43
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM315_318 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3827.66254
 Component Sizing Information, Fan:OnOff, GUESTROOM315_318 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.39776
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10684
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10684
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10684
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.10684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1879.02630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80006
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, 1796.1, 3.11, 10.63, 11.26, 10.63
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM319 PTAC HEAT COIL, Design Size Nominal Capacity [W], 932.36334
 Component Sizing Information, Fan:OnOff, GUESTROOM319 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.10684
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.39055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.39055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.39055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7038.36551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80071
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, 6735.2, 2.72, 9.27, 9.84, 9.44
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM320_323 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3827.14401
 Component Sizing Information, Fan:OnOff, GUESTROOM320_323 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.39055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11214
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11214
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11214
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1947.45280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80046
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, 1860.4, 3.11, 10.60, 11.23, 10.59
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM324 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1116.66123
 Component Sizing Information, Fan:OnOff, GUESTROOM324 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11214
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2554.02946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80053
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, 2437.9, 2.99, 10.20, 10.80, 10.21
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM401 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2066.70199
 Component Sizing Information, Fan:OnOff, GUESTROOM401 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.14962
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.52256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.52256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.52256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 9255.50169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80061
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, 8849.9, 2.71, 9.25, 9.81, 9.40
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM402_405 PTAC HEAT COIL, Design Size Nominal Capacity [W], 6423.62166
 Component Sizing Information, Fan:OnOff, GUESTROOM402_405 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.52256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.43018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.43018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.43018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7528.26720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80076
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, 7194.4, 2.70, 9.23, 9.79, 9.37
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM406_408 PTAC HEAT COIL, Design Size Nominal Capacity [W], 5158.85862
 Component Sizing Information, Fan:OnOff, GUESTROOM406_408 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.43018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.52316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.52316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.52316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 9263.34336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80071
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, 8857.3, 2.71, 9.25, 9.81, 9.40
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM409_412 PTAC HEAT COIL, Design Size Nominal Capacity [W], 6420.17813
 Component Sizing Information, Fan:OnOff, GUESTROOM409_412 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.52316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15130
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15130
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.15130
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.15130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2574.95606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80060
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, 2457.5, 2.99, 10.21, 10.81, 10.21
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM413 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1855.06290
 Component Sizing Information, Fan:OnOff, GUESTROOM413 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.15130
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.14512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2474.10972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, 2361.5, 3.01, 10.26, 10.87, 10.26
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM414 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1835.53544
 Component Sizing Information, Fan:OnOff, GUESTROOM414 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.14512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.50943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.50943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.50943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.50943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 9012.95958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80099
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, 8617.6, 2.71, 9.24, 9.80, 9.39
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM415_418 PTAC HEAT COIL, Design Size Nominal Capacity [W], 6417.35791
 Component Sizing Information, Fan:OnOff, GUESTROOM415_418 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.50943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2330.43863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80002
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, 2226.4, 3.04, 10.38, 11.00, 10.39
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM419 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1716.62807
 Component Sizing Information, Fan:OnOff, GUESTROOM419 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.50518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.50518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.50518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.50518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8957.32277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80024
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, 8565.2, 2.71, 9.25, 9.81, 9.40
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM420_423 PTAC HEAT COIL, Design Size Nominal Capacity [W], 6389.44267
 Component Sizing Information, Fan:OnOff, GUESTROOM420_423 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.50518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14423
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14423
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14423
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.14423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2462.51579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80045
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, 2350.6, 3.01, 10.27, 10.88, 10.27
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM424 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1814.51624
 Component Sizing Information, Fan:OnOff, GUESTROOM424 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.14423
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, LAUNDRYROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.31473
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, MECHANICALROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 5.04151E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, MEETINGROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 6.60110E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 6.60110E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 196.72464
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 8.44839E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 8.44839E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 251.77758
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 9.54390E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 9.54390E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 284.43430
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.51394E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.51394E-002
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 749.35680
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.33477E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.33477E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 69.57463
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 5.86394E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 5.86394E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 174.74744
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 6.89175E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 6.89175E-003
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 205.38050
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.82373E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.82373E-002
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 543.53812
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, RESTROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 7.10530E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Design Supply Air Flow Rate [m3/s], 0.47389
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Design Supply Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Design Supply Air Flow Rate [m3/s], 0.20925
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Design Supply Air Flow Rate [m3/s], 0.32766
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Design Supply Air Flow Rate [m3/s], 0.72173
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Design Supply Air Flow Rate [m3/s], 7.10530E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Design Supply Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Design Supply Air Flow Rate [m3/s], 5.04151E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Design Supply Air Flow Rate [m3/s], 0.30709
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Design Supply Air Flow Rate [m3/s], 1.31473
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Design Supply Air Flow Rate [m3/s], 0.12004
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Design Supply Air Flow Rate [m3/s], 0.32135
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.47389
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.76265E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.47389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8297.89189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80057
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, 7952.3, 3.04, 10.39, 10.44, 10.32
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:1_HEATC, Design Size Nominal Capacity [W], 12284.58791
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:1_FAN, Design Size Maximum Flow Rate [m3/s], 0.47389
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:10_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:10_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 4535.42886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.77677
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, 4369.5, 3.11, 10.61, 10.68, 10.66
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:10_HEATC, Design Size Nominal Capacity [W], 6451.85147
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:10_FAN, Design Size Maximum Flow Rate [m3/s], 0.22936
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:11_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.20925
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:11_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.20925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 4214.68413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.77016
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, 4063.5, 3.12, 10.65, 10.72, 10.71
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:11_HEATC, Design Size Nominal Capacity [W], 5992.11129
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:11_FAN, Design Size Maximum Flow Rate [m3/s], 0.20925
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:12_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32766
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:12_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.32766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 6476.06577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.77693
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, 6239.0, 3.11, 10.61, 10.68, 10.66
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:12_HEATC, Design Size Nominal Capacity [W], 8700.20552
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:12_FAN, Design Size Maximum Flow Rate [m3/s], 0.32766
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.72173
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.42352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.72173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 17922.29792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, 17409.3, 3.22, 10.98, 11.08, 11.24
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:2_HEATC, Design Size Nominal Capacity [W], 32812.73831
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:2_FAN, Design Size Maximum Flow Rate [m3/s], 0.72173
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.10530E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 7.10530E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1179.04825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80076
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, 1127.1, 3.01, 10.28, 10.33, 10.16
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:3_HEATC, Design Size Nominal Capacity [W], 1624.70484
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:3_FAN, Design Size Maximum Flow Rate [m3/s], 7.10530E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 10659.87455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, 10354.8, 3.22, 10.98, 11.08, 11.24
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:4_HEATC, Design Size Nominal Capacity [W], 26346.64691
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:4_FAN, Design Size Maximum Flow Rate [m3/s], 0.42927
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.04151E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 8.15284E-003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 5.04151E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1073.43973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.74883
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, 1037.2, 3.15, 10.74, 10.82, 10.85
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:5_HEATC, Design Size Nominal Capacity [W], 1466.75353
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:5_FAN, Design Size Maximum Flow Rate [m3/s], 5.04151E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.30709
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 8.80000E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.30709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7625.77990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, 7407.5, 3.22, 10.98, 11.08, 11.24
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:6_HEATC, Design Size Nominal Capacity [W], 10410.74647
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:6_FAN, Design Size Maximum Flow Rate [m3/s], 0.30709
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.31473
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.14300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 1.31473
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 24259.24177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80083
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, 23303.6, 2.95, 10.07, 10.14, 10.09
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:7_HEATC, Design Size Nominal Capacity [W], 35568.52060
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:7_FAN, Design Size Maximum Flow Rate [m3/s], 1.31473
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:8_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.12004
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:8_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.11000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2980.84537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, 2895.5, 3.22, 10.98, 11.08, 11.24
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:8_HEATC, Design Size Nominal Capacity [W], 6980.78439
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:8_FAN, Design Size Maximum Flow Rate [m3/s], 0.12004
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:9_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32135
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:9_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.32135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7979.99542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, 7751.6, 3.22, 10.98, 11.08, 11.24
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:9_HEATC, Design Size Nominal Capacity [W], 11199.02272
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:9_FAN, Design Size Maximum Flow Rate [m3/s], 0.32135
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,2.0000,845000.0,0.348,0.6803
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.11910E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 2.54292E-002
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 2.11910E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 54.14029
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.11910E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BALTIMORE MD USA TMY2-93721 WMO#=724060,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORRIDORFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.9467896878E-002,4.5002558908E-002,Pass,Pass,2.7421237074E-002,3.4168586924E-002,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.2511669142E-002,9.3344265168E-003,Pass,Pass,7.4829120644E-003,7.5111045497E-003,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.1387760882E-002,8.9572507646E-003,Pass,Pass,7.5853811208E-003,7.5762985061E-003,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.2223900777E-006,2.0859264930E-006,Pass,Pass,2.0615102355E-002,1.3615977005E-002,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4574925491,2.1716154742,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.3470330394E-002,3.6145215417E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.0373826364E-003,4.6654375461E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.7569592582E-002,1.0563119881E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EMPLOYEELOUNGEFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.8504623353E-002,9.9701351611E-002,Pass,Pass,4.0616197359E-002,9.6922595962E-002,Pass,Pass
 Warmup Convergence Information,EXERCISECENTERFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,7.4073502305E-004,1.0773517153E-003,Pass,Pass,0.1275006334,0.3397653576,Pass,Pass
 Warmup Convergence Information,FRONTLOUNGEFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.1095621548E-005,3.8750270082E-005,Pass,Pass,0.3645731139,1.3814535840,Pass,Pass
 Warmup Convergence Information,FRONTOFFICEFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.8897583764E-005,5.6784138314E-005,Pass,Pass,2.2443691671E-002,5.0139118753E-002,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3621477369E-002,1.0135152534E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.1882412209E-002,8.1689475052E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.1660467547E-002,8.1996644285E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4743756687E-006,3.3447045959E-006,Pass,Pass,1.8184657536E-002,1.2408694753E-002,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.0496464488E-002,6.0623106203E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.0105415976E-002,7.2631862295E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,9.3761479668E-003,6.5398387442E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4474462564E-002,8.7920403368E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM101,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.4878582628E-002,6.2754341361E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM102,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.6674243575E-002,6.2700110585E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM103,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.2601609867E-002,6.1040487065E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM104,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.3166121598E-002,6.2009600052E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM105,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.3175947362E-002,6.3942101726E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM201,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.6164718220E-002,7.0364931399E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM202_205,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.8541551455E-002,3.6038020504E-002,Pass,Pass,0.1989587116,0.8430419394,Pass,Pass
 Warmup Convergence Information,GUESTROOM206_208,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,8.4078876648E-003,2.1726395517E-002,Pass,Pass,0.2595076473,0.8439816997,Pass,Pass
 Warmup Convergence Information,GUESTROOM209_212,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,8.8940912802E-003,2.2361023025E-002,Pass,Pass,0.2969833256,0.9565733732,Pass,Pass
 Warmup Convergence Information,GUESTROOM213,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.2334347662E-002,6.6001031863E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM214,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.2179387203E-002,6.6011902003E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM215_218,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.4871732545E-003,8.4331138203E-003,Pass,Pass,0.1947686913,0.6354751751,Pass,Pass
 Warmup Convergence Information,GUESTROOM219,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.6883193914E-004,6.6677042102E-004,Pass,Pass,4.0887101030E-002,6.7829119923E-002,Pass,Pass
 Warmup Convergence Information,GUESTROOM220_223,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.5181652813E-002,3.0563383066E-002,Pass,Pass,0.1429633024,0.5467665210,Pass,Pass
 Warmup Convergence Information,GUESTROOM224,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.7645251993E-002,6.2971207925E-002,Pass,Pass,1.5069853656E-002,8.0165397945E-002,Pass,Pass
 Warmup Convergence Information,GUESTROOM301,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.3680702374E-002,6.6904209291E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM302_305,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.5514103411E-002,4.2590753875E-002,Pass,Pass,7.5729041327E-002,0.2706463384,Pass,Pass
 Warmup Convergence Information,GUESTROOM306_308,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.2759212803E-002,3.9367458703E-002,Pass,Pass,6.9758352176E-002,0.2358827280,Pass,Pass
 Warmup Convergence Information,GUESTROOM309_312,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.2187062597E-002,3.9202806876E-002,Pass,Pass,7.0423767413E-002,0.2277350925,Pass,Pass
 Warmup Convergence Information,GUESTROOM313,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.0618458541E-002,6.4475891679E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM314,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.1090270422E-002,6.4863042020E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM315_318,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.1475794037E-002,3.8186059351E-002,Pass,Pass,7.0473180064E-002,0.2234420050,Pass,Pass
 Warmup Convergence Information,GUESTROOM319,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.7500371247E-002,3.2579756646E-002,Pass,Pass,0.2036785584,0.9115047104,Pass,Pass
 Warmup Convergence Information,GUESTROOM320_323,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.8106227568E-002,4.5766130145E-002,Pass,Pass,8.5314566252E-002,0.3381529684,Pass,Pass
 Warmup Convergence Information,GUESTROOM324,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,5.1702445643E-002,6.5202643660E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM401,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,8.9103342792E-005,1.0158642996E-004,Pass,Pass,0.1217057465,0.3265367575,Pass,Pass
 Warmup Convergence Information,GUESTROOM402_405,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.1762421655E-002,7.1567975261E-002,Pass,Pass,7.5196692236E-002,0.1988502814,Pass,Pass
 Warmup Convergence Information,GUESTROOM406_408,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.1405526012E-002,7.0265400195E-002,Pass,Pass,7.3052957234E-002,0.1835060736,Pass,Pass
 Warmup Convergence Information,GUESTROOM409_412,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.2431220840E-002,7.2078511706E-002,Pass,Pass,7.8105366227E-002,0.2105406207,Pass,Pass
 Warmup Convergence Information,GUESTROOM413,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.9062154219E-003,1.9788199452E-002,Pass,Pass,8.7029517955E-002,0.1850388992,Pass,Pass
 Warmup Convergence Information,GUESTROOM414,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.3268764276E-003,1.1690139880E-002,Pass,Pass,7.6274114430E-002,0.1627721667,Pass,Pass
 Warmup Convergence Information,GUESTROOM415_418,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,4.0652352458E-002,7.0764084109E-002,Pass,Pass,7.0948933861E-002,0.1959513849,Pass,Pass
 Warmup Convergence Information,GUESTROOM419,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.9483690584E-002,5.6731875085E-002,Pass,Pass,8.2619290846E-002,0.2688735858,Pass,Pass
 Warmup Convergence Information,GUESTROOM420_423,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.8200717385E-002,6.8511419506E-002,Pass,Pass,0.1744585219,0.9866996848,Pass,Pass
 Warmup Convergence Information,GUESTROOM424,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,9.1799554372E-003,3.7625068007E-002,Pass,Pass,0.1012357533,0.2269565144,Pass,Pass
 Warmup Convergence Information,LAUNDRYROOMFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,6.4557878536E-002,0.1889998783,Pass,Pass,5.8394800753E-002,0.2684201009,Pass,Pass
 Warmup Convergence Information,MECHANICALROOMFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4003100922E-002,1.6729512956E-002,Pass,Pass,2.0537857460E-002,2.4371313267E-002,Pass,Pass
 Warmup Convergence Information,MEETINGROOMFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.7897338023E-004,3.7448137056E-004,Pass,Pass,0.1820581838,0.3290326745,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.6175796518E-002,1.1353813172E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3310978001E-002,8.9574154293E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3419343047E-002,9.1597198177E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,3.5299101478E-004,1.5147365886E-003,Pass,Pass,0.1084214280,0.2029631580,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.6256293730E-002,1.0399332031E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR2,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3931323155E-002,8.6421996680E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR3,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.3631405232E-002,8.8375899847E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR4,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,1.4561184900E-002,1.3906424664E-002,Pass,Pass,5.9639841508E-002,0.1546229636,Pass,Pass
 Warmup Convergence Information,RESTROOMFLR1,RunPeriod: BALTIMORE MD USA TMY2-93721 WMO#=724060,2.5698705824E-002,3.3353664463E-002,Pass,Pass,1.9481163653E-002,7.2808482489E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
