Program Version,EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.08.30 23:10
! <Version>, Version ID
 Version, 8.8
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.71,  19.66,  19.71,  19.75,  20.49,  22.11,  22.46,  22.55,  22.17,  20.61,  20.05,  19.80
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   2.18,   1.16,   2.97,   5.81,  13.21,  18.93,  22.79,  23.96,  21.96,  17.52,  11.59,   6.09
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BALTIMORE MD USA TMY2-93721 WMO#=724060,39.18,-76.67,-5.00,47.00,100762,1.1976
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Stand-alone Retail New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,44,3
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BACK_SPACE,0.0,0.00,35.27,0.00,27.14,38.77,3.05,1,1,1,0.00,54.27,35.27,42.27,0.00,6.10,6.10,2315.81,TARP,DOE-2,379.89,416.17,416.17,0.00,6,0,0,Yes
 Zone Information, CORE_RETAIL,0.0,0.00,6.00,0.00,27.14,14.41,3.05,1,1,1,0.00,54.27,3.00,35.27,0.00,6.10,6.10,9756.54,TARP,DOE-2,1600.48,356.86,356.86,0.00,10,0,0,Yes
 Zone Information, FRONT_ENTRY,0.0,25.14,0.00,0.00,27.14,1.50,3.05,1,1,1,25.14,29.14,0.00,3.00,0.00,6.10,6.10,73.15,TARP,DOE-2,12.00,24.38,16.55,7.83,6,1,0,Yes
 Zone Information, FRONT_RETAIL,0.0,29.14,0.00,0.00,41.70,3.00,3.05,1,1,1,29.14,54.27,0.00,6.00,0.00,6.10,6.10,919.34,TARP,DOE-2,150.81,189.80,151.75,38.05,7,1,0,Yes
 Zone Information, POINT_OF_SALE,0.0,0.00,0.00,0.00,12.57,3.00,3.05,1,1,1,0.00,25.14,0.00,6.00,0.00,6.10,6.10,919.34,TARP,DOE-2,150.81,189.80,151.75,38.05,7,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BACK_SPACE,379.89,13.6,27.870,3.588E-002,8.610,8.070,0.000,0.000,0.000,0.000,16.680,No
 Zone Internal Gains Nominal, CORE_RETAIL,1600.48,258.6,6.190,0.162,18.290,3.230,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, FRONT_ENTRY,12.00,1.9,6.190,0.162,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FRONT_RETAIL,150.81,24.4,6.190,0.162,18.290,3.230,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, POINT_OF_SALE,150.81,24.4,6.190,0.162,18.290,21.520,0.000,0.000,0.000,0.000,39.810,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, BACK_SPACE PEOPLE,BLDG_OCC_SCH,BACK_SPACE,379.89,13.6,13.6,3.588E-002,27.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORE_RETAIL PEOPLE,BLDG_OCC_SCH,CORE_RETAIL,1600.48,258.6,258.6,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,259,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FRONT_ENTRY PEOPLE,BLDG_OCC_SCH,FRONT_ENTRY,12.00,1.9,1.9,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FRONT_RETAIL PEOPLE,BLDG_OCC_SCH,FRONT_RETAIL,150.81,24.4,24.4,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, POINT_OF_SALE PEOPLE,BLDG_OCC_SCH,POINT_OF_SALE,150.81,24.4,24.4,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BACK_SPACE_LIGHTS,BLDG_LIGHT_SCH,BACK_SPACE,379.89,13.6,3270.853,8.610,239.961,0.000,0.700,0.200,0.100,1.000,General,0.000,3270.853
 Lights Internal Gains Nominal, CORE_RETAIL_LIGHTS,BLDG_LIGHT_SCH,CORE_RETAIL,1600.48,258.6,29272.832,18.290,113.215,0.000,0.700,0.200,0.100,1.000,General,0.000,29272.832
 Lights Internal Gains Nominal, FRONT_ENTRY_LIGHTS,BLDG_LIGHT_SCH,FRONT_ENTRY,12.00,1.9,142.080,11.840,73.290,0.000,0.700,0.200,0.100,1.000,General,0.000,142.080
 Lights Internal Gains Nominal, FRONT_RETAIL_LIGHTS,BLDG_LIGHT_SCH,FRONT_RETAIL,150.81,24.4,2758.315,18.290,113.215,0.000,0.700,0.200,0.100,1.000,General,0.000,2758.315
 Lights Internal Gains Nominal, POINT_OF_SALE_LIGHTS,BLDG_LIGHT_SCH,POINT_OF_SALE,150.81,24.4,2758.315,18.290,113.215,0.000,0.700,0.200,0.100,1.000,General,0.000,2758.315
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BACK_SPACE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BACK_SPACE,379.89,13.6,3065.712,8.070,224.911,0.000,0.500,0.000,0.500,MiscPlug,0.000,3065.712
 ElectricEquipment Internal Gains Nominal, CORE_RETAIL_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_RETAIL,1600.48,258.6,5169.560,3.230,19.994,0.000,0.500,0.000,0.500,MiscPlug,0.000,5169.560
 ElectricEquipment Internal Gains Nominal, FRONT_RETAIL_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,FRONT_RETAIL,150.81,24.4,487.116,3.230,19.994,0.000,0.500,0.000,0.500,MiscPlug,0.000,487.116
 ElectricEquipment Internal Gains Nominal, POINT_OF_SALE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,POINT_OF_SALE,150.81,24.4,3245.431,21.520,133.209,0.000,0.500,0.000,0.500,MiscPlug,0.000,3245.431
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BACK_SPACE_INFILTRATION,INFIL_HALF_ON_SCH,BACK_SPACE,379.89,13.6,0.240,6.328E-004,3.020E-004,0.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORE_RETAIL_INFILTRATION,INFIL_HALF_ON_SCH,CORE_RETAIL,1600.48,258.6,0.591,3.693E-004,3.020E-004,0.218,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONT_ENTRY_INFILTRATION,INFIL_FRONT_SCH,FRONT_ENTRY,12.00,1.9,2.032E-002,1.693E-003,5.585E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONT_RETAIL_INFILTRATION,INFIL_HALF_ON_SCH,FRONT_RETAIL,150.81,24.4,0.103,6.821E-004,3.020E-004,0.403,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, POINT_OF_SALE_INFILTRATION,INFIL_HALF_ON_SCH,POINT_OF_SALE,150.81,24.4,0.103,6.821E-004,3.020E-004,0.403,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BACK_SPACE,Mixing/Well-Stirred
RoomAir Model,CORE_RETAIL,Mixing/Well-Stirred
RoomAir Model,FRONT_ENTRY,Mixing/Well-Stirred
RoomAir Model,FRONT_RETAIL,Mixing/Well-Stirred
RoomAir Model,POINT_OF_SALE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone BACK_SPACE,   1.2000    
 Heating Sizing Factor Information, Zone CORE_RETAIL,   1.2000    
 Heating Sizing Factor Information, Zone FRONT_ENTRY,   1.2000    
 Heating Sizing Factor Information, Zone FRONT_RETAIL,   1.2000    
 Heating Sizing Factor Information, Zone POINT_OF_SALE,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone BACK_SPACE,   1.2000    
 Cooling Sizing Factor Information, Zone CORE_RETAIL,   1.2000    
 Cooling Sizing Factor Information, Zone FRONT_ENTRY,   1.2000    
 Cooling Sizing Factor Information, Zone FRONT_RETAIL,   1.2000    
 Cooling Sizing Factor Information, Zone POINT_OF_SALE,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BACK_SPACE, Cooling, 9346.14861, 11215.37833, 0.76493, 0.91792, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 29.49733, 1.85424E-002, 379.89000, 13.63079, 0.28492, 0.00000
 Zone Sizing Information, BACK_SPACE, Heating, 22153.21769, 26583.86123, 0.95438, 1.14526, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -11.00000, 1.47100E-003, 379.89000, 13.63079, 0.28492, 0.00000
 Zone Sizing Information, CORE_RETAIL, Cooling, 53600.76835, 64320.92202, 4.09108, 4.90930, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 1600.48290, 258.55943, 2.40072, 0.00000
 Zone Sizing Information, CORE_RETAIL, Heating, 34691.50867, 41629.81041, 1.49502, 2.40072, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -11.00000, 1.47100E-003, 1600.48290, 258.55943, 2.40072, 0.00000
 Zone Sizing Information, FRONT_ENTRY, Heating, 1703.70891, 2044.45069, 7.33775E-002, 8.80530E-002, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -11.00000, 1.47100E-003, 12.00000, 1.93861, 0.00000, 0.00000
 Zone Sizing Information, FRONT_RETAIL, Cooling, 6741.34208, 8089.61049, 0.55188, 0.66226, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 16:10:00, 30.53733, 1.85424E-002, 150.81000, 24.36349, 0.22622, 0.00000
 Zone Sizing Information, FRONT_RETAIL, Heating, 9824.77737, 11789.73284, 0.42331, 0.50797, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -11.00000, 1.47100E-003, 150.81000, 24.36349, 0.22622, 0.00000
 Zone Sizing Information, POINT_OF_SALE, Cooling, 9701.05680, 11641.26816, 0.74525, 0.89430, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.83600, 1.65940E-002, 150.81000, 24.36349, 0.22622, 0.00000
 Zone Sizing Information, POINT_OF_SALE, Heating, 9824.52532, 11789.43038, 0.42330, 0.50796, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -11.00000, 1.47100E-003, 150.81000, 24.36349, 0.22622, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-AC:1, Cooling, Sensible, 14253.89, 0.91792, 0.91792, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:1, Heating, Sensible, 37166.24, 1.14526, 1.14526, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PSZ-AC:2, Cooling, Sensible, 60296.95, 4.90930, 4.90930, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:2, Heating, Sensible, 147344.50, 2.40072, 2.40072, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC:3, Cooling, Sensible, 11610.90, 0.89430, 0.89430, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:3, Heating, Sensible, 20327.83, 0.50796, 0.50796, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PSZ-AC:4, Cooling, Sensible, 10702.40, 0.66226, 0.66226, BALTIMORE ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:4, Heating, Sensible, 20328.13, 0.50797, 0.50797, BALTIMORE ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, BACK_SPACE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.14526
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORE_RETAIL DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 4.90930
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONT_ENTRY UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 8.80530E-002
 Component Sizing Information, Fan:ConstantVolume, FRONT_ENTRY UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 8.80530E-002
 Component Sizing Information, Coil:Heating:Electric, FRONT_ENTRY UNIT HEATER COIL, Design Size Nominal Capacity [W], 2044.45069
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, FRONT_RETAIL DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.66226
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, POINT_OF_SALE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Design Supply Air Flow Rate [m3/s], 1.14526
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Design Supply Air Flow Rate [m3/s], 4.90930
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Design Supply Air Flow Rate [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Design Supply Air Flow Rate [m3/s], 0.66226
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.14526
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.28492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.14526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 28439.44331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL, 27550.9, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.14526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.14526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.14526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.14526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37166.24494
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 28439.44331
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:1_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:1_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.14526
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37166.24494
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.90930
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.40072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 4.90930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 121909.55739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL, 118101.3, 2.84, 9.71, 11.93, 11.06
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 4.90930
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 4.90930
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 4.90930
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.90930
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Nominal Heating Capacity [W], 147344.49857
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 121909.55739
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:2_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:2_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 4.90930
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 147344.49857
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.89430
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.22622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 0.89430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 19195.23020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.74554
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL, 18501.7, 3.00, 10.22, 11.76, 11.31
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.89430
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Nominal Heating Capacity [W], 20327.83281
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 19195.23020
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:3_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:3_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 0.89430
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 20327.83281
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.66226
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.22622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 0.66226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 16445.44683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL, 15931.7, 3.19, 10.88, 12.53, 12.16
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 0.66226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 0.66226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 0.66226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.66226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Nominal Heating Capacity [W], 20328.13085
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 16445.44683
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC:4_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:4_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 0.66226
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 20328.13085
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01,12/31,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BACK_SPACE,RunPeriod: RUNPERIOD 1,0.1136810678,0.3454803380,Pass,Pass,0.1209023196,0.3760427998,Pass,Pass
 Warmup Convergence Information,CORE_RETAIL,RunPeriod: RUNPERIOD 1,6.9245354462E-002,0.3035875689,Pass,Pass,3.9332274899E-002,0.1553517000,Pass,Pass
 Warmup Convergence Information,FRONT_ENTRY,RunPeriod: RUNPERIOD 1,7.5000056692E-002,0.3688073164,Pass,Pass,4.0261729730E-002,0.1019930419,Pass,Pass
 Warmup Convergence Information,FRONT_RETAIL,RunPeriod: RUNPERIOD 1,0.1686220383,0.4082547064,Pass,Pass,0.1809579314,0.3489643018,Pass,Pass
 Warmup Convergence Information,POINT_OF_SALE,RunPeriod: RUNPERIOD 1,0.1460289753,0.3906082262,Pass,Pass,0.2010275661,0.4002633037,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
